MDR_REPORT_KEY,DATE_RECEIVED,EVENT_TYPE,BRAND_NAME,GENERIC_NAME,MODEL_NUMBER,LOT_NUMBER,DEVICE_OPERATOR,REPORTER_OCCUPATION_CODE,FOI_TEXT
23782948,12/11/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23782948,12/11/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT PRIOR TO A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE, WHILE THE PATIENT WAS UNDER ANESTHESIA, WHEN THE SURGICAL TEAM ATTEMPTED TO DOCK THE ARM, THE SYSTEM TRIGGERED AN UNRECOVERABLE ERROR. THE TEAM RESTARTED THE ARM AND PERFORMED A RECALIBRATION, AFTER WHICH THE ARM INITIALIZED SUCCESSFULLY WITHOUT ANY FURTHER ISSUES. THE SURGERY WAS THEN ABLE TO PROCEED. THE ANESTHESIA TIME WAS EXTENDED BY APPROXIMATELY 5 TO 10 MINUTES DUE TO THE REPORTED ISSUE."
23782948,12/11/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"H2) ADDITIONAL INFORMATION: D3 (COUNTRY CODE, POSTAL CODE), H10 H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED ANALYSIS IDENTIFIED A FAILURE CODE FOR 'LINKED TO ROBOTIC ARM JOINT 2 MASTER POSITIONING SENSOR REDUNDANCY' OCCURRED, ASSOCIATED WITH MULTIPLE ERROR CODES. THE JOINT POSITION SENSOR BROOMING SCRIPT WAS PERFORMED ON ROBOTIC ARM JOINT 2 SUCCESSFULLY IN THE FIELD AND THE ARM CART NOW WORKS PROPERLY. EVALUATION OF THE LOGS INDICATED THAT DURING RUNTIME, THE ARM CART EXPERIENCED A FAILURE OF THE POTENTIOMETER REDUNDANCY CHECK ON ROBOTIC ARM JOINT 2, AS THE MOTOR POSITION SENSOR AND THE JOINT POSITION SENSOR DIFFERED BY MORE THAN THE ACCEPTABLE LIMIT. AN ERROR CODE FOR 'LINKED TO SUBSYSTEM ROBOTIC APPLICATION VALIDATION - REDUNDANT POSITION SENSING CHECK' WAS OBSERVED, INDICATING THAT AFTER CALIBRATION IF THE PRIMARY AND SECONDARY POSITION SENSORS FOR ANY DEGREES OF FREEDOM DIFFER BY GREATER THAN THE SPECIFIED AMOUNTS, THE SUBSYSTEM ROBOTIC APPLICATION SOFTWARE WILL TRIGGER A SYSTEM RECOVERABLE INOPERABLE ERROR AND A SUBSYSTEM NON-RECOVERABLE INOPERABLE ERROR. AN ERROR CODE FOR 'LINKED TO ROBOTIC ARM ENCODER REDUNDANCY' WAS ALSO OBSERVED, INDICATING THAT AFTER CALIBRATION IF THE ABSOLUTE DIFFERENCE BETWEEN THE PRIMARY AND SECONDARY POSITIONS ARE GREATER THAN THE LIMIT FOR THE SPECIFIC JOINTS, THE ROBOTIC ARM SOFTWARE WILL TRIGGER A SYSTEM RECOVERABLE INOPERABLE ERROR AND A SUBSYSTEM NON-RECOVERABLE INOPERABLE ERROR. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A POTENTIOMETER FAILURE AND CONNECTIVITY ISSUES BETWEEN THE Z-SLIDE AND INSTRUMENT DRIVE UNIT (IDU). THIS IS RELATED TO DEVICE DESIGN SUCH AS SMALL MOVEMENTS IN THE CONNECTOR DUE TO IMPACT OR AN INADEQUATE STRAIN RELIEF THAT CAUSE THE CONTACTS TO SHIFT ONTO REGIONS OF THE MATING CONTACTS THAT ARE CONTAMINATED WITH FLUX, WHICH PREVENTS ELECTRICAL CONDUCTIVITY. ADDITIONALLY, DAMAGE TO THE ASSEMBLY FIXTURE PIN ALLOWED TOO MUCH INTERFERENCE BETWEEN CONNECTOR COMPONENTS, LEADING TO CONNECTOR DAMAGE AND LOSS OF CONNECTIVITY. IMPROVEMENTS HAVE BEEN INITIATED TO MITIGATE THIS CONDITION. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23782948,12/11/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT PRIOR TO A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE, WHILE THE PATIENT WAS IN THE OPERATING ROOM AND UNDER ANESTHESIA, WHEN THE SURGICAL TEAM ATTEMPTED TO DOCK THE ARM CART ASSEMBLY, THE SYSTEM TRIGGERED AN UNRECOVERABLE ERROR. THE TEAM R ESTARTED THE ARM CART AND PERFORMED A RECALIBRATION, AFTER WHICH THE ARM CART INITIALIZED SUCCESSFULLY WITHOUT ANY FURTHER ISSUES. THE SURGERY WAS THEN ABLE TO PROCEED. THE ANESTHESIA TIME WAS EXTENDED BY APPROXIMATELY FIVE TO TEN MINUTES DUE TO THE REPORTED ISSUE."
23783286,12/11/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23783286,12/11/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT POST-OPERATIVE TO A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE, WHEN THE SURGICAL TEAM WAS UNDRAPING THE ARM, THE ARM TRIGGERED AN UNRECOVERABLE ERROR. TO CONTINUE UNDRAPING THE ARM, THE TEAM PERFORMED A RESTART, AFTER WHICH THE ARM WAS SUCCESSFULLY UNDRAPED AND PLACED IN THE PARKING/STORAGE POSITION. THE ARM WAS THEN ABLE TO CALIBRATE WITHOUT ANY FURTHER ISSUE."
23783286,12/11/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"H2) ADDITIONAL INFORMATION: D3 (COUNTRY CODE, POSTAL CODE), H10 H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THE ANALYSIS IDENTIFIED A FAILURE CODE FOR 'LINKED TO ROBOTIC ARM JOINT 2 MASTER POSITIONING SENSOR REDUNDANCY' OCCURRED, ASSOCIATED WITH MULTIPLE ERROR CODES. THE JOINT POSITION SENSOR BROOMING SCRIPT WAS PERFORMED ON ROBOTIC ARM JOINT 2 SUCCESSFULLY IN THE FIELD AND THE ARM CART NOW WORKS PROPERLY. EVALUATION OF THE LOGS INDICATED THAT DURING RUNTIME, THE ARM CART EXPERIENCED A FAILURE OF THE POTENTIOMETER REDUNDANCY CHECK ON ROBOTIC ARM JOINT 2, AS THE MOTOR POSITION SENSOR AND THE JOINT POSITION SENSOR DIFFERED BY MORE THAN THE ACCEPTABLE LIMIT. AN ERROR CODE FOR 'LINKED TO SUBSYSTEM ROBOTIC APPLICATION VALIDATION - REDUNDANT POSITION SENSING CHECK' WAS OBSERVED, INDICATING THAT AFTER CALIBRATION IF THE PRIMARY AND SECONDARY POSITION SENSORS FOR ANY DEGREES OF FREEDOM DIFFER BY GREATER THAN THE SPECIFIED AMOUNTS, THE SUBSYSTEM ROBOTIC APPLICATION SOFTWARE WILL TRIGGER A SYSTEM RECOVERABLE INOPERABLE ERROR AND A SUBSYSTEM NON-RECOVERABLE INOPERABLE ERROR. AN ERROR CODE FOR 'LINKED TO  ROBOTIC ARM ENCODER REDUNDANCY' WAS ALSO OBSERVED, INDICATING THAT AFTER CALIBRATION IF THE ABSOLUTE DIFFERENCE BETWEEN THE PRIMARY AND SECONDARY POSITIONS ARE GREATER THAN THE LIMIT FOR THE SPECIFIC JOINTS, THE ROBOTIC ARM SOFTWARE WILL TRIGGER A SYSTEM RECOVERABLE INOPERABLE ERROR AND A SUBSYSTEM NON-RECOVERABLE INOPERABLE ERROR. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A POTENTIOMETER FAILURE AND CONNECTIVITY ISSUES BETWEEN THE Z-SLIDE AND INSTRUMENT DRIVE UNIT (IDU). THIS IS RELATED TO DEVICE DESIGN SUCH AS SMALL MOVEMENTS IN THE CONNECTOR DUE TO IMPACT OR AN INADEQUATE STRAIN RELIEF THAT CAUSE THE CONTACTS TO SHIFT ONTO REGIONS OF THE MATING CONTACTS THAT ARE CONTAMINATED WITH FLUX, WHICH PREVENTS ELECTRICAL CONDUCTIVITY. ADDITIONALLY, DAMAGE TO THE ASSEMBLY FIXTURE PIN ALLOWED TOO MUCH INTERFERENCE BETWEEN CONNECTOR COMPONENTS, LEADING TO CONNECTOR DAMAGE AND LOSS OF CONNECTIVITY. IMPROVEMENTS HAVE BEEN INITIATED TO MITIGATE THIS CONDITION. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23783286,12/11/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT POST-OPERATIVE TO A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE, WHEN THE SURGICAL TEAM WAS UNDRAPING THE ARM CART ASSEMBLY, IT TRIGGERED AN UNRECOVERABLE ERROR. TO CONTINUE UNDRAPING THE ARM CART, THE TEAM PERFORMED A RESTART, AFTER WHICH THE ARM CART WAS SUCCESSFULLY UNDRAPED AND PLACED IN THE PARKING/STORAGE POSITION. THE ARM CART WAS THEN ABLE TO CALIBRATE WITHOUT ANY FURTHER ISSUE."
23789777,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23789777,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT THERE WAS DAMAGE TO THE BIPOLAR FENESTRATED GRASPER (BFG) TIP SIDE PART THAT WAS DISCOVERED IN THE PRE-STERILIZATION INSPECTION. NO PATIENT INFORMATION WAS PROVIDED."
23789777,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT PRIOR TO USE, THERE WAS DAMAGE TO THE TIP SIDE PARTS OF A BIPOLAR FENESTRATED GRASPER. THIS WAS DISCOVERED IN THE PRE-STERILIZATION INSPECTION. NO PATIENT INVOLVEMENT."
23789777,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"H2) CORRECTION: D3 (COUNTRY CODE, POSTAL CODE); ADDITIONAL INFORMATION: D4 (UDI #), D9, H4 H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED BIPOLAR FENESTRATED GRASPER. VISUAL INSPECTION OF THE RETURNED BIPOLAR FENESTRATED GRASPER NOTED NO CORROSION ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE NOTED TO THE JAWS OR OF THE DRIVE CABLES. THE PULLEY WAS NOTED TO HAVE SUPERFICIAL DAMAGE. FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES. THE JAWS WERE ABLE TO ACHIEVE EACH POSITION FULLY WITH NO DIFFICULTY. ELECTRICAL TESTING WAS PERFORMED AND THE BIPOLAR FENESTRATED GRASPER WAS READ WITH NO OBSERVED FAILURES. EVALUATION OF THE BIPOLAR FENESTRATED GRASPER CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO A BNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A COLLISION WITH INSTRUMENT OCCURRING DURING USE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23791302,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23791302,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING A HYSTERECTOMY SURGERY, WHEN CHANGING THE INSTRUMENT ON THE ARM CART ASSEMBLY, THE ARM TRIGGERED AN UNRECOVERABLE ERROR. WHILE INSERTING THE INSTRUMENT INTO THE TROCAR, THE INSTRUMENT DETACHED FROM THE ARM AND THE ARM ITSELF STOPPED, WHICH TRIGGERED THE ERROR. THERE WAS NO REPORTED PATIENT INJURY."
23791302,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"H2) ADDITIONAL INFORMATION: B5, D3 (COUNTRY CODE, POSTAL CODE), E1 (PREFIX, FIRST NAME, LAST NAME), E3 H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE LOGS WERE ANALYZED AND AN ERROR CODE FOR 'LINKED TO INSTRUMENT DRIVE UNIT TORQUE SENSOR REDUNDANCY ERROR' WAS OBSERVED. THIS ERROR INDICATES THAT THE INSTRUMENT INSERTION CAUSED A HIGH TORQUE ON THE INSTRUMENT DRIVE UNIT. THE ARM CART ASSEMBLY WAS RESTARTED TO RESOLVE THE ISSUE. EVALUATION OF THE LOGS INDICATED THAT A SPEED CHECK ERROR FROM ROBOTIC ARM JOINT 5 OCCURRED RESULTING IS A NON-RECOVERABLE STATE ON THE ARM CART ASSEMBLY. AN ERROR CODE FOR 'LINKED TO ROBOTIC ARM JOINT 5 SPEED PLAUSIBILITY CHECK' WAS TRIGGERED WHICH GIVES A SYSTEM RECOVERABLE INOPERABLE ERROR AND A SUBSYSTEM NON-RECOVERABLE INOPERABLE ERROR. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO THE OBSERVED SPEED CHECK ERROR OR THE INSTRUMENT INSERTION CAUSING A HIGH TORQUE ON THE INSTRUMENT DRIVE UNIT. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23791302,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING A HYSTERECTOMY SURGERY, WHILE THE PATIENT WAS UNDER ANESTHESIA, WHEN CHANGING THE INSTRUMENT ON THE ARM CART ASSEMBLY, THE ARM TRIGGERED AN UNRECOVERABLE ERROR. WHILE INSERTING THE INSTRUMENT INTO THE TROCAR, THE INSTRUMENT DETACHED FROM THE ARM AND THE ARM ITSELF STOPPED, WHICH TRIGGERED THE ERROR. THE ARM WAS REBOOTED TO RESOLVE THE ISSUE. TOOK SIX MINUTES TO RESOLVE THE ISSUE. THERE WAS NO REPORTED PATIENT INJURY."
23792682,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT THERE WAS DAMAGE TO THE BIPOLAR FENESTRATED GRASPER (BFG) TIP SIDE PART THAT WAS DISCOVERED IN THE PRE-STERILIZATION INSPECTION. NO PATIENT INFORMATION WAS PROVIDED."
23792682,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23792682,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"H2) CORRECTION: D3 (COUNTRY CODE, POSTAL CODE); ADDITIONAL INFORMATION: D4 (UDI #), D9, H4 H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED BIPOLAR FENESTRATED GRASPER. VISUAL INSPECTION OF THE RETURNED BIPOLAR FENESTRATED GRASPER NOTED NO CORROSION ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE NOTED TO THE JAWS OR OF THE DRIVE CABLES. THE PULLEY WAS NOTED TO HAVE SUPERFICIAL DAMAGE. FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES. THE JAWS WERE ABLE TO ACHIEVE EACH POSITION FULLY WITH NO DIFFICULTY. ELECTRICAL TESTING WAS PERFORMED AND THE BIPOLAR FENESTRATED GRASPER WAS READ WITH NO OBSERVED FAILURES. EVALUATION OF THE BIPOLAR FENESTRATED GRASPER CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO A BNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A COLLISION WITH INSTRUMENT OCCURRING DURING USE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23792682,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT PRIOR TO USE, THERE WAS DAMAGE TO THE TIP SIDE PARTS OF A BIPOLAR FENESTRATED GRASPER. THIS WAS DISCOVERED IN THE PRE-STERILIZATION INSPECTION. NO PATIENT INVOLVEMENT."
23795113,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT POST-OPERATIVELY, THE WIRE OF THE BIPOLAR FENESTRATED GRASPER (BFG) WAS SHEARED AND BROKEN. THERE WAS NO PATIENT INVOLVEMENT."
23795113,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795113,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED BIPOLAR FENESTRATED GRASPER, THE ASSOCIATED DEVICE LOGS AND PROVIDED IMAGES. THREE IMAGES WERE RECEIVED. TWO IMAGES SHOWED THE DISTAL END OF A BIPOLAR FENESTRATED GRASPER FROM DIFFERENT ANGLES. IT CAN BE SEEN THAT THE CABLE THAT MANIPULATES THE JAWS IS BROKEN. ONE IMAGE SHOWED THE HOUSING OF A BIPOLAR FENESTRATED GRASPER WITH THE SERIAL NUMBER, THAT MATCHED WHAT WAS REPORTED. EVALUATION OF THE LOGS DID NOT SHOW ANY EVIDENCE OF THE BIPOLAR FENESTRATED GRASPER BEING IN USE. VISUAL INSPECTION OF THE RETURNED BIPOLAR FENESTRATED GRASPER NOTED NO CORROSION ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE NOTED TO THE JAWS. THE TUNGSTEN CABLES THAT MANIPULATE THE JAWS WERE FRAYED. FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES. DESPITE THE FRAYING, THE JAWS WERE ABLE TO ACHIEVE EACH POSITION FULLY WITH NO DIFFICULTY. ELECTRICAL TESTING WAS PERFORMED AND THE BIPOLAR FENESTRATED GRASPER WAS READ WITH NO OBSERVED FAILURES. THE USE TIME WAS THREE HUNDRED AND FORTY-THREE MINUTES AND A USE COUNT OF FOUR. EVALUATION OF THE BIPOLAR FENESTRATED GRASPER CONFIRMED THE REPORTED CONDITION. THE INVESTIGATION IDENTIFIED THE MOST LIKELY ROOT CAUSE WAS TRACED TO DEVICE DESIGN. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795113,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT POST-OPERATIVELY, THE WIRE OF THE BIPOLAR FENESTRATED GRASPER WAS SHEARED AND BROKEN. THERE WAS NO PATIENT INVO LVEMENT."
23795184,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795184,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"IT WAS REPORTED THAT DURING DOCKING FOR A ROBOTIC LAPAROSCOPIC RIGHT HEMICOLECTOMY, THE DOUBLE FENESTRATED GRASPER (DFG) WAS NOT RECOGNIZED. IT WAS REPLACED AND STILL WAS NOT RECOGNIZED SO THE STERILE INTERFACE MODULE (SIM) WAS REPLACED AND THEN THE DFG WAS RECOGNIZED. THERE WAS NO PATIENT INJURY."
23795184,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"H2) ADDITIONAL INFORMATION: D4 (UDI #), D9, H4, H10 H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED STERILE INTERFACE MODULE AND THE ASSOCIATED DEVICE LOGS. EVALUATION OF THE LOGS INDICATED THAT THERE WERE MULTIPLE INSTANCES OF INSTRUMENT CONNECTIVITY ISSUES WITH THE STERILE INTERFACE MODULE (SIM) WHILE IT WAS CONNECTED TO ARM CART ASSEMBLY 1. THE SIM WAS REPLACED WITH ANOTHER ONE IN ORDER TO CONTINUE THE PROCEDURE. AN ERROR CODE FOR 'LINKED TO INSTRUMENT USAGE READ WRITE READ SEQUENCE' WAS TRIGGERED, WHICH GIVES A RECOVERABLE SUBSYSTEM INOPERABLE ERROR. VISUAL INSPECTION OF THE SIM NOTED THAT IT WAS RETURNED DRY WITH NO CORROSION NOTED ON THE ELECTRICAL CONTACTS. FUNCTIONALLY, THE SIM WAS LOADED ONTO THE CONTINUITY TEST STAND. THE INSTRUMENT ELECTRICAL PASS-THRU WAS LOADED ONTO THE SIM AND ALL PIN STATUS' DISPLAYED ""PASS"". THE SIM AND ELECTRICAL PASS-THRU WERE THEN LOADED ONTO THE SIM 1-WIRE TEST STAND AND THE 1-WIRE ID WAS READ AND DISPLAYED ""PASS"". THE SERIAL NUMBER WAS NOT READ FROM THE DEVICE AND DISPLAYED ""FAIL"". THE TESTING WAS REPEATED THREE MORE TIMES, WITH THE SAME RESULT. ELECTRICAL TESTING WAS PERFORMED AND THE SIM WAS READ WITH NO OBSERVED FAILURES. EVALUATION OF THE STERILE INTERFACE MODULE CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNO RMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A CONNECTIVITY ISSUE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795184,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"IT WAS REPORTED THAT DURING DOCKING FOR A ROBOTIC LAPAROSCOPIC RIGHT HEMICOLECTOMY THE DOUBLE FENESTRATED GRASPER WAS NOT RECOGNIZED. IT WAS REPLACED BUT WAS STILL NOT RECOGNIZED. SO THE STERILE INTERFACE MODULE (SIM) WAS REPLACED AND THEN THE DOUBLE FENESTRATED GRASPER WAS RECOGNIZED. THERE WAS NO PATIENT INJURY."
23795209,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0012,\N,0HP,100,"PLI-10 & -20: IT WAS REPORTED THAT DURING DOCKING FOR A ROBOTIC LAPAROSCOPIC RIGHT HEMICOLECTOMY, THE DOUBLE FENESTRATED GRASPER (DFG) WAS NOT RECOGNIZED. IT WAS REPLACED AND STILL WAS NOT RECOGNIZED, SO THE STERILE INTERFACE MODULE (SIM) WAS REPLACED AND THEN THE DFG WAS RECOGNIZED. THERE WAS NO PATIENT INJURY."
23795209,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0012,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795209,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0012,\N,0HP,100,"H2) ADDITIONAL INFORMATION: D4 (UDI #), D9, H4, H10 H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED DOUBLE FENESTRATED GRASPER, THE FIELD SERVICE NOTES AND ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE INSTRUMENT WAS NOT RECOGNIZED DURING DOCKING. THE INSTRUMENT WAS REPLACED BUT THE ISSUE PERSISTED. THE STERILE INTERFACE MODULE (SIM) WAS THEN REPLACED, AFTER WHICH THE INSTRUMENT WAS RECOGNIZED AND THE PROCEDURE CONTINUED SUCCESSFULLY. THE SIM AND INSTRUMENT WERE REPLACED. THE SYSTEM RECOGNIZED THE NEW INSTRUMENT AFTER THE SIM REPLACEMENT AND CONTINUED WITHOUT FURTHER ISSUES. VISUAL INSPECTION OF THE RETURNED DOUBLE FENESTRATED GRASPER NOTED NO CORROSION ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE NOTED TO THE JAWS OR OF THE CABLES THAT MANIPULATE THE JAWS. FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES. THE JAWS WERE ABLE TO ACHIEVE EACH POSITION FULLY WITH NO DIFFICULTY. ELECTRICAL TESTING WAS PERFORMED AND THE DOUBLE FENESTRATED GRASPER WAS READY AFTER ONE FAILED ATTEMPT. EVALUATION OF THE LOGS INDICATED AN ISSUE WHEN ATTEMPTING TO UPDATE THE INSTRUMENT USE COUNT FOR THE DOUBLE FENESTRATED GRASPER. AN ERROR CODE FOR 'LINKED TO INSTRUMENT USAGE READ WRITE READ SEQUENCE' WAS TRIGGERED, WHICH GIVES A RECOVERABLE SUBSYSTEM INOPERABLE ERROR. EVALUATION OF THE DOUBLE FENESTRATED GRASPER, CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO A BNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO CONNECTION ISSUES BETWEEN THE INSTRUMENT AND THE SIM. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795209,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0012,\N,0HP,100,"IT WAS REPORTED THAT DURING DOCKING FOR A ROBOTIC LAPAROSCOPIC RIGHT HEMICOLECTOMY THE DOUBLE FENESTRATED GRASPER WAS NOT RECOGNIZED. IT WAS REPLACED, BUT WAS STILL NOT RECOGNIZED. SO THE STERILE INTERFACE MODULE (SIM) WAS REPLACED AND THEN THE DOUBLE FENESTRATED GRASPER WAS RECOGNIZED. THERE WAS NO PATIENT INJURY."
23795308,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795308,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE THE MONOPOLAR CURVED SHEARS (MCS) BECAME DULL AFTER APPROXIMATELY NINETY MINUTES OF USE. THE INSTRUMENT WAS REPLACED TO RESOLVE THE ISSUE AND CONTINUE THE PROCEDURE. THERE WAS A MINIMAL DELAY TO THE PROCEDURE DUE TO THE INSTRUMENT EXCHANGE. THERE WAS NO PATIENT INJURY."
23795308,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,000,"H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED MONOPOLAR CURVED SHEARS AND THE ASSOCIATED DEVICE LOGS. EVALUATION OF THE LOGS DID NOT INDICATE ANY ERRORS RELATED TO THE MONOPOLAR CURVED SHEARS. VISUAL INSPECTION OF THE RETURNED MONOPOLAR CURVED SHEARS NOTED NO CORROSION ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE NOTED TO THE JAWS OR OF THE DRIVE CABLES. UNDER MICROSCOPIC INSPECTION OF THE SHEAR BLADES, THE CUTTING EDGE WAS PRESENT. FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES. THE JAWS WERE ABLE TO ACHIEVE EACH POSITION FULLY WITH NO DIFFICULTY. ELECTRICAL TESTING WAS PERFORMED AND THE MONOPOLAR CURVED SHEARS WERE READ WITH NO OBSERVED FAILURES. EVALUATION OF THE MONOPOLAR CURVED SHEARS NOTED NO ABNORMALITIES ASSOCIATED WITH THE REPORTED CONDITION. THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795308,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE THE MONOPOLAR CURVED SHEARS BECAME DULL AFTER APPROXIMATELY NINETY MINUTES OF USE. THE MONOPOLAR CURVED SHEARS WAS REPLACED TO RESOLVE THE ISSUE AND CONTINUE THE PROCEDURE. THERE WAS A MINIMAL DELAY TO THE PROCEDURE DUE TO THE INSTRUMENT EXCHANGE. THERE WAS NO PATIENT INJURY."
23795580,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC HYSTERECTOMY PROCEDURE THE ARM TRIGGERED A NON-RECOVERABLE ERROR. PRIOR TO THE ERROR, THE ARM HAD EXPERIENCED MULTIPLE COLLISIONS WITH ANOTHER ARM, AND THE DRAPE WAS POSSIBLY STICK IN THE ARM, BUT THIS WAS NOT CONFIRMED. THE ARM WAS RESTARTED, PASSED CALIBRATION AND THE PROCEDURE WAS CONTINUED. LATER IN THE SURGERY, THE ARM TRIGGERED ANOTHER UNRECOVERABLE ERROR, BUT THIS TIME IT WASN'T POSSIBLE TO CALIBRATE IT. IT WAS DECIDED TO CONVERT TO LAPAROSCOPIC SURGERY. THERE WAS A TWELVE MINUTE EXTENSION IN ANESTHESIA TIME. THERE WAS NO PATIENT INJURY."
23795580,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795580,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"DEVICE EVALUATION: MEDTRONIC IS LEADING AN EVALUATION OF THE FIELD SERVICE NOTES, ASSOCIATED DEVICE DATA AND PROVIDED IMAGES FOR THE REPORTED ARM CART ASSEMBLY (ACA). EVALUATION OF THE FIELD SERVICE NOTES INDICATES THAT THE JOINT POSITION SENSOR (JPS) BROOMING SCRIPT WAS PERFORMED ON ROBOTIC ARM JOINT 2 (RA_J2) TO RESOLVE THE ISSUE. THE ARM CALIBRATED SUCCESSFULLY AND WAS FULLY OPERABLE. EVALUATION OF THE DEVICE DATA INDICATES THAT IT REFERENCES A DIFFERENT ACA SERIAL NUMBER OF (B)(6), BUT NOT THE REPORTED ONE OF (B)(6). LOGS INDICATE THAT ACA SN: (B)(6) ENCOUNTERED A NON-RECOVERABLE ERROR CODE DUE TO A MISMATCH IN POTENTIOMETER POSITIONS: THE ABSOLUTE DIFFERENCE BETWEEN THE PRIMARY AND SECONDARY JOINT POSITION READINGS FOR ROBOTIC ARM JOINT 2 (RA_J2) IS MORE THAN THE LIMIT. THE USER RESTARTED THE ARM TO RECOVER FROM THIS ERROR; HOWEVER, THE ACA COULD NOT PASS CALIBRATION DUE TO THE SAME ISSUE THAT, AT RESTART, TRIGGERED AN ERROR CODE. EVALUATION OF THE PROVIDED IMAGES INDICATES THAT TWO IMAGES WERE PROVIDED. THE FIRST IMAGE SHOWS THE ERROR MESSAGE ""ARM 3: DANGER: ARM ERROR. IF INSTRUMENT INSERTED, USE MECHANICAL RELEASES TO WITHDRAW. IF NO INSTRUMENT, UNPLUG AND REPLUG ARM"" TWICE. THE SECOND IMAGE SHOWS THE ERROR MESSAGE ""ARM 3: WARNING: NON-RECOVERABLE ARM ERROR. FOLLOW OTHER ARM-SPECIFIC NOTIFICATIONS OR REMOVE ARM FROM USE AND UNPLUG ARM TO CONTINUE"". EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION. A DESIGN ISSUE WAS IDENTIFIED DURING EVALUATION OF THE DEVICE LOGS. THE ROOT CAUSE OF THE OBSERVED CONDITION WAS TRACED TO A COMPONENT ISSUE. THE TIP OF THE WIPER CAN DIG INTO THE RESISTIVE ENCODER TRACK WHICH ABRADES AND DISPLACES MATERIAL. REPEATED MOTION OVER A SPECIFIC AND FIXED RANGE BUILDS UP THE ABRADED MATERIAL IN LOCATIONS AT THE END OF TRAVEL AND IN THE CENTER OF THE TRACK WHEN THE MOTION PAUSES. THIS ISSUE WAS MADE MORE LIKELY TO OCCUR BY INADEQUATE HEAT STAKING OF THE WIPERS. THIS CAUSES A MISMATCH DUE TO POTENTIOMETER PEAKS, WHICH CAN CAUSE THE ARM CART ASSEMBLY TO BECOME NON-FUNCTIONAL. A PROCESS IMPROVEMENT WAS IMPLEMENTED TO ADDRESS THIS ISSUE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795580,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC HYSTERECTOMY PROCEDURE THE ARM TRIGGERED A NON-RECOVERABLE ERROR. PRIOR TO THE E RROR, THE ARM HAD EXPERIENCED MULTIPLE COLLISIONS WITH ANOTHER ARM, AND THE DRAPE WAS POSSIBLY STICK IN THE ARM, BUT THIS WAS NOT CONFIRMED. THE ARM WAS RESTARTED, PASSED CALIBRATION AND THE PROCEDURE WAS CONTINUED. LATER IN THE SURGERY, THE ARM TRIGGERED ANOTHER UNRECOVERABLE ERROR, BUT THIS TIME IT WASN'T POSSIBLE TO CALIBRATE IT. IT WAS DECIDED TO CONVERT TO LAPAROSCOPIC SURGERY. THERE WAS A TWELVE MINUTE EXTENSION IN ANESTHESIA TIME. THERE WAS NO PATIENT INJURY."
23795871,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT THE ARM WAS FROZEN. THERE WAS NO PATIENT INVOLVEMENT."
23795871,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795871,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC CHOLECYSTECTOMY PROCEDURE THE ARM WAS FROZEN. THE PROCEDURE WAS CONVERTED TO LAP AROSCOPIC. THERE WAS NO PATIENT INJURY."
23795871,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"ADDITIONAL INFORMATION RECEIVED, UPDATES MADE TO THE FOLLOWING SECTIONS: A2, A3, A4, A5A, A5B (AGE, SEX, WEIGHT, ETHNICITY, PATIENT RACE), B3 (EVENT DATE), B5 (DESC OF EVENT), E (INITIAL REPORTER) AND H6 (IMF CODE). MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795871,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"ADDITIONAL INFORMATION RECEIVED AND UPDATES MADE TO THE FOLLOWING SECTIONS: B3. DATE OF EVENT, H6 IME/ANNEX E CODE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795871,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC CHOLECYSTECTOMY PROCEDURE THE ARM WAS FROZEN. THE PROCEDURE WAS CONVERTED TO LAP AROSCOPIC. THERE WAS NO PATIENT INJURY."
23795871,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE FIELD SERVICE NOTES AND ASSOCIATED DEVICE DATA FOR THE REPORTED ARM CART ASSEMBLY (ACA). EVALUATION OF THE FIELD SERVICE NOTES INDICATES THAT THE RIGHT BUTTON OF THE INSTRUMENT DRIVE UNIT (IDU) ON THE ACA WAS RELEASED MANUALLY TO RESOLVE THE ISSUE. EVALUATION OF THE DEVICE DATA INDICATES THERE WERE NO ISSUES IN THE REPORTED PROCEDURE ID. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION. THE ROOT CAUSE FOR THE INSTRUMENT DRIVE UNIT BEING STUCK IS ATTRIBUTED TO THE BUTTON BECOMING STUCK BY BEING PRESSED AT AN ANGLE RESULTING IN THE BUTTON GETTING TEMPORARILY WEDGED BETWEEN THE PINS AND THE SIDE OF THE BUTTON HOUSING. ADDITIONALLY, IT WAS NOTICED THAT A LOT OF DUST/WEAR WOULD INCREASE THE LIKELIHOOD OF THE BUTTON GETTING STUCK. ONCE THE AREA IS CLEANED, THE CHANCES OF IT GETTING STUCK ARE REDUCED. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23795871,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC CHOLECYSTECTOMY PROCEDURE THE ARM WAS FROZEN. THE PROCEDURE WAS CONVERTED TO LAP AROSCOPIC. THERE WAS NO PATIENT INJURY."
23796397,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
