MDR_REPORT_KEY,DATE_RECEIVED,EVENT_TYPE,BRAND_NAME,GENERIC_NAME,MODEL_NUMBER,LOT_NUMBER,DEVICE_OPERATOR,REPORTER_OCCUPATION_CODE,FOI_TEXT
23796397,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT PRE-OPERATIVELY TO A ROBOTIC LAPAROSCOPIC CHOLECYSTECTOMY PROCEDURE, WHILE PREPARING THE SYSTEM FOR USE AND BEFORE THE PATIENT WAS UNDER ANESTHESIA, THERE WAS AN ISSUE WITH THE INSTRUMENT DRIVE UNIT (IDU) MECHANICAL RELEASE. A LOANER ARM WAS USED TO COMPLETE THE PROCEDURE. THERE WAS NO PATIENT INVOLVEMENT WHEN THE ISSUE OCCURRED."
23796397,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES DID NOT PROVIDE ANY ADDITIONAL INFORMATION. THE PROCEDURE WAS INITIALLY CONTINUED WITH THREE ARM CARTS AND THEN A LOANER ARM WAS USED. EVALUATION OF THE LOGS INDICATED THAT THE ARM CART ASSEMBLY EXPERIENCED THREE INSTANCES OF THE Z-SLIDE E-RELEASE BEING ACTIVATED, WHICH PREVENTED THE ARM CART FROM CALIBRATION AND FURTHER USAGE. AFTER ACTIVATION OF THE E-RELEASE, THE PROPER RESET WORKFLOW SHOULD BE FOLLOWED. AN ERROR CODE FOR 'ARM NON-RECOVERABLE ERROR - INSTRUMENT DRIVE UNIT E-RELEASE' WAS TRIGGERED, WHICH REPORTS A SUBSYSTEM NON-RECOVERABLE INOPERABLE ERROR AND A SYSTEM RECOVERABLE INOPERABLE ERROR. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION. THE INVESTIGATION CONCLUDED THAT THE MOST LIKELY ROOT CAUSE COULD BE TRACED TO A FAULTY E-RELEASE IN THE INSTRUMENT DRIVE UNIT (IDU). RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23796397,12/12/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT PRE-OPERATIVELY TO A ROBOTIC LAPAROSCOPIC CHOLECYSTECTOMY PROCEDURE, WHILE PREPARING THE SYSTEM FOR USE AND BEFORE THE PATIENT WAS UNDER ANESTHESIA, THERE WAS AN ISSUE WITH THE INSTRUMENT DRIVE UNIT (IDU) MECHANICAL RELEASE OF THE ARM CART ASSEMBLY. A LOANER ARM CART WAS USED TO COMPLETE THE PROCEDURE. THERE WAS NO PATIENT INVOLVEMENT WHEN THE ISSUE OCCURRED."
23796534,12/12/2025,M,HUGO RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23796534,12/12/2025,M,HUGO RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC RIGHT HEMICOLECTOMY WHILE DOCKING, THE INSTRUMENT WAS NOT RECOGNIZED VIA THE STERILE INTERFACE MODULE (SIM). THE SIM WAS REPLACED AND THIS RESOLVED THE ISSUE. THERE WAS NO PATIENT INJURY."
23796534,12/12/2025,M,HUGO RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"H3. EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED STERILE INTERFACE MODULE (SIM). VISUAL INSPECTION OF THE SIM NOTED THAT IT WAS RETURNED DRY. THERE WAS NO CORROSION NOTED ON THE ELECTRICAL CONTACTS. FUNCTIONALLY, THE SIM WAS LOADED ONTO THE CONTINUITY TEST STAND. THE INSTRUMENT ELECTRICAL PASS-THRU TEST WAS LOADED ONTO THE SIM. ALL PIN STATUS' DISPLAYED ""PASS"". THE SERIAL NUMBER WAS READ FROM THE DEVICE AND DISPLAYED ""PASS"". ELECTRICAL TESTING WAS PERFORMED AND THE SIM WAS READ WITH NO OBSERVED FAILURES. EVALUATION OF THE STERILE INTERFACE MODULE NOTED NO ABNORMALITIES ASSOCIATED WITH THE REPORTED CONDITION. THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23796534,12/12/2025,M,HUGO RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC RIGHT HEMICOLECTOMY WHILE DOCKING, THE LARGE NEEDLE DRIVER (LND) WAS NOT RECOGNIZED VIA THE STERILE INTERFACE MODULE (SIM). THE SIM WAS REPLACED AND THIS RESOLVED THE ISSUE. THERE WAS NO PATIENT INJURY."
23804772,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,000,"IT WAS REPORTED THAT PRE-OPERATIVELY DURING THE DRAPING STAGE, IT WAS NOT POSSIBLE TO ATTACH THE STERILE INTERFACE MODULE (SIM) TO THE INSTRUMENT DRIVE UNIT (IDU) DESPITE CAREFUL ATTEMPTS. A NEW SIM WAS USED WHICH ATTACHED TO THE IDU STRAIGHT AWAY. THERE WAS NO PATIENT INVOLVEMENT."
23804772,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23804772,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,000,"SECTION D4: UNIQUE IDENTIFIER (UDI) # UPDATED DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED STERILE INTERFACE MODULE AND THE ASSOCIATED DEVICE LOGS. EVALUATION OF THE LOGS INDICATED THAT THE DIFFICULTY TO INSERT THE STERILE INTERFACE MODULE (SIM) ISSUE IS A HARDWARE ISSUE AND WOULD NOT BE CAPTURED IN THE LOGS. THE LOGS CONFIRMED THAT THE SIM WAS NOT REGISTERED AS ATTACHED DURING THE PROCEDURE. VISUAL INSPECTION OF THE SIM NOTED IT WAS RETURNED DRY, WITH NO CORROSION NOTED ON THE ELECTRICAL CONTACTS. FUNCTIONALLY, THE SIM WAS LOADED ONTO THE CONTINUITY TEST STAND. THE INSTRUMENT ELECTRICAL PASS-THRU WAS LOADED ONTO THE SIM. ALL PIN STATUS' DISPLAYED ""PASS"". THE SIM AND ELECTRICAL PASS-THRU WERE THEN LOADED ONTO THE SIM 1-WIRE TEST STAND. THE 1-WIRE ID WAS READ AND DISPLAYED ""PASS"". THE SERIAL NUMBER WAS READ FROM THE DEVICE AND DISPLAYED ""PASS"". ELECTRICAL TESTING WAS PERFORMED AND THE SIM WAS READ WITH NO OBSERVED FAILURES. EVALUATION OF THE STERILE INTERFACE MODULE NOTED NO ABNORMALITIES ASSOCIATED WITH THE REPORTED CONDITION. THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23804772,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,000,"IT WAS REPORTED THAT PRE-OPERATIVELY DURING THE DRAPING STAGE, IT WAS NOT POSSIBLE TO ATTACH THE STERILE INTERFACE MODULE (SIM) TO THE INSTRUMENT DRIVE UNIT (IDU) DESPITE CAREFUL ATTEMPTS. A NEW SIM WAS USED WHICH ATTACHED TO THE IDU STRAIGHT AWAY. THERE WAS NO PATIENT INVOLVEMENT."
23804979,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23804979,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT DURING A LOW-POSITION ANTERIOR RESECTION LAPAROSCOPIC SURGERY WITH ROBOT SUPPORT, DURING DISSECTION OF THE CONNECTIVE TISSUE AROUND THE RECTUM, A SUDDEN SURGEON CONSOLE (SC) NON-RECOVERABLE ERROR OCCURRED, MAKING THE SC UNUSABLE. THE SC WAS RESTARTED TWICE BUT IT DID NOT RECOVER. AN ATTEMPT WAS MADE TO RESTART THE ENTIRE SYSTEM, BUT THE SYSTEM TOWER'S POWER BUTTON DID NOT RESPOND. LATER, A RESTART WAS PERFORMED USING THE UNINTERRUPTED POWER SUPPLY (UPS) AND THE SYSTEM SUCCESSFULLY RESTARTED. THE PROCEDURE WAS CONTINUED AND COMPLETED. THE SURGERY TIME WAS EXTENDED BY 30 MINUTES OR MORE. THERE WAS NO INJURY TO THE PATIENT."
23804979,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT DURING A LOW-POSITION ANTERIOR RESECTION LAPAROSCOPIC SURGERY WITH ROBOT SUPPORT, DURING DISSECTION OF THE CONN ECTIVE TISSUE AROUND THE RECTUM, A SUDDEN SURGEON CONSOLE (SC) NON-RECOVERABLE ERROR OCCURRED, MAKING THE SC UNUSABLE. THE SC WAS RESTARTED TWICE BUT IT DID NOT RECOVER. AN ATTEMPT WAS MADE TO RESTART THE ENTIRE SYSTEM, BUT THE SYSTEM TOWER'S POWER BUTTON DID NOT RESPOND. LATER, A RESTART WAS PERFORMED USING THE UNINTERRUPTED POWER SUPPLY (UPS) AND THE SYSTEM SUCCESSFULLY RESTARTED. THE PROCEDURE WAS CONTINUED AND COMPLETED. THE SURGERY TIME WAS EXTENDED BY 30 MINUTES OR MORE. THERE WAS NO INJURY TO THE PATIENT."
23804979,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"H2) ADDITIONAL INFORMATION: D4 (SERIAL #, UDI #), H4 (DEVICE MFG. DATE) H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED SURGEON CONSOLE AND TOWER 120V IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT AFTER AN ERROR OCCURRED ON THE SURGEON CONSOLE, THE CALIBRATION BUTTON DID NOT APPEAR AFTER RESTART. THE SHUTDOWN POP UP ALSO DID NOT APPEAR WHEN PRESSING THE TOWER POWER BUTTON. AN ERROR IN ONE OF THE JOINTS OF THE RIGHT-HAND CONTROLLER OF THE SURGEON CONSOLE WAS OBSERVED. THE FULL RANGE OF MOTION OF THE CONTROLLER WAS REPEATEDLY CHECKED, BUT THE ISSUE WAS NOT DUPLICATED. ADDITIONALLY, A TEMPORARY DATA DELAY IN THE SURGEON CONSOLE CAUSED COMMUNICATION TO BECOME STUCK, AFFECTING THE DISPLAY ON BOTH THE TOWER AND THE SURGEON CONSOLE. EACH COMMUNICATION LINE INSIDE THE SURGEON CONSOLE AND TOWER WERE CHECKED AND RECONNECTED. REPEATED SYSTEM RESTARTS AND SIMULATED TELE-OPERATION CONFIRMED THAT THERE WERE NO FURTHER ISSUES. EVALUATION OF THE LOGS FOR THE SURGEON CONSOLE INDICATED THAT THERE WAS AN ISSUE WITH THE IO EXPANDER ON AXIS-E OF THE RIGHT INPUT DEVICE. THIS LED TO AN OCCURRENCE OF AN ERROR CODE FOR 'PERIPHERAL COMPONENT ERROR', WHICH IS A NON-RECOVERABLE ERROR. EVALUATION OF THE SURGEON CONSOLE CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A TEMPORARY COMMUNICATION ISSUE WITH THE SURGEON CONSOLE RIGHT INPUT DEVICE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23805023,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23805023,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC VENTRAL HERNIA REPAIR PROCEDURE, THE SURGEON REPORTED THAT THE BIPOLAR FENESTRATED GRASPER (BFG) WASN'T ABLE TO BE PROPERLY USED IN TELEOPERATION ALL THE TIME. FROM TIME TO TIME THE SURGEON WAS EXPERIENCING A DELAY OF 1-2 SECONDS IN THE CONTROL, EVEN IF THE BFG WAS SHOWN IN LIGHT BLUE (ACTIVE) AND UNLOCKED. THE BFG WAS CONTROLLED WITH THE LEFT HAND BY THE SURGEON, SO BY THE LEFT INPUT DEVICE. THE SYSTEM DIDN'T TRIGGER ANY ERROR WHEN THE SURGEON WAS EXPERIENCING THE ISSUE. THE START UP SPECIALIST (SUS) ADDED THAT THE SURGEON WAS ABLE TO CONTROL THE INSTRUMENT ON THE RIGHT HAND, SO IT IS UNLIKELY THAT THE CAMERA COULDN'T DETECT THE SURGEONS HEAD. THE SUS ALSO REPORTED THAT THE HAND SENSOR ON THE INPUT ARM WAS CLEANED AND AFTER THAT THE ISSUE DID NOT REOCCUR. THERE WAS NO PATIENT INJURY."
23805023,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED SURGEON CONSOLE IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE LOGS WERE ANALYZED AND MANY INSTANCES OF ACTIVATION AND DEACTIVATION OF THE SURGEON HEAD TRACKING WERE IDENTIFIED EVERY THIRTY TO SIXTY SECONDS. THE SAME BEHAVIOR WAS DETECTED FOR THE LEFT AND RIGHT CONTROL DEVICE HAD DETECT SENSORS. FURTHER EVALUATION OF THE LOGS INDICATED THAT THE SYSTEM TRIGGERED AN ERROR CODE FOR 'HAND CONTROLLER SENSOR MISMATCH' FROM THE RIGHT CONTROL DEVICE INFRARED (IR) SENSORS DETECTING ENGAGEMENT WHEN NO MOTION OR PADDLE ENGAGEMENT WAS DETECTED. THE ERROR CODE IS A RECOVERABLE INOPERABLE ERROR FOR THE SURGEON CONSOLE WHICH PREVENTS THE CONTROL OF THE INSTRUMENTS AND REPORTS AN ERROR MESSAGE STATING, ""CAUTION: HAND CONTROLLER ERROR. CENTER AND STRAIGHTEN IN WORKSPACE, AND REMOVE HANDS. IF ERROR PERSISTS, DISCONTINUE SURGEON CONSOLE USE."". EVALUATION OF THE SURGEON CONSOLE CONFIRMED THE REPORTED CONDITION. THE INVESTIGATION IDENTIFIED THE MOST LIKELY ROOT CAUSE AS TRACED TO A COMPONENT FAILURE. REPLICATION OF THE OBSERVED ERROR CAN OCCUR IF THE IR SENSOR IS DIRTY. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23805023,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC VENTRAL HERNIA REPAIR PROCEDURE, THE SURGEON REPORTED THAT THE BIPOLAR FENESTRATED GRASPER (BFG) WASN'T ABLE TO BE PROPERLY USED IN TELEOPERATION ALL THE TIME. FROM TIME TO TIME THE SURGEON WAS EXPERIENCING A DELAY OF 1-2 SECONDS IN THE CONTROL, EVEN IF THE BFG WAS SHOWN IN LIGHT BLUE (ACTIVE) AND UNLOCKED. THE BFG WAS CONTROLLED WITH THE LEFT HAND BY THE SURGEON, SO BY THE LEFT INPUT DEVICE. THE SYSTEM DIDN'T TRIGGER ANY ERROR WHEN THE SURGEON WAS EXPERIENCING THE ISSUE. THE START UP SPECIALIST (SUS) ADDED THAT THE SURGEON WAS ABLE TO CONTROL THE INSTRUMENT ON THE RIGHT HAND, SO IT IS UNLIKELY THAT THE CAMERA COULDN'T DETECT THE SURGEONS HEAD. THE SUS ALSO REPORTED THAT THE HAND SENSOR ON THE INPUT ARM WAS CLEANED AND AFTER THAT THE ISSUE DID NOT REOCCUR. THERE WAS NO PATIENT INJURY."
23805044,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23805044,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC VENTRAL HERNIA REPAIR PROCEDURE, THE SURGEON WAS PERFORMING OPENING OF THE PERITONEUM, HERNIA SAC REDUCTION, AND WHILE PERFORMING HEMOSTASIS THE BIPOLAR FENESTRATED GRASPER (BFG) INTERMITTENTLY STOPPED RESPONDING TO TELEOPERATION COMMANDS. THE SURGEON WAS USING THE LEFT-HAND CONTROLLER, AND ON THREE SEPARATE OCCASIONS, THE SURGEON GAVE INPUT, BUT THE INSTRUMENT DID NOT MOVE. THE SURGEON WAS ABLE TO FULLY CONTROL THE RIGHT-HAND INSTRUMENT THROUGHOUT THE PROCEDURE WITHOUT ANY ISSUE. THE BFG WAS NOT LOCKED COMPLETELY, AND NO ERROR MESSAGES WERE DISPLAYED. THERE WAS NO PATIENT INJURY."
23805044,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"MEDTRONIC LED AN EVALUATION OF THE RETURNED BIPOLAR FENESTRATED GRASPER (BFG) (SN: (B)(6) AS WELL AS THE ASSOCIATED DEVICE DATA. VISUAL INSPECTION OF THE RETURNED BFG NOTED NO DEFECTS. THE BFG PASSED ALL FUNCTIONAL AND ELECTRICAL TESTS WITH NO DEFECTS IDENTIFIED. EVALUATION OF THE DEVICE DATA INDICATES THERE WERE NO ISSUES RECORDED WITH THE BFG, NOR ON THE ARM CART ASSEMBLY TO WHICH IT WAS ATTACHED. EVALUATION OF THE BIPOLAR FENESTRATED GRASPER NOTED NO ABNORMALITIES ASSOCIATED WITH THE REPORTED CONDITION. THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR ESTABLISH A RELATIONSHIP BETWEEN THE BIPOLAR FENESTRATED GRASPER AND THE REPORTED CONDITION. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23805044,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC VENTRAL HERNIA REPAIR PROCEDURE, THE SURGEON WAS PERFORMING OPENING OF THE PERITONEUM, HERNIA SAC REDUCTION, AND WHILE PERFORMING HEMOSTASIS THE BIPOLAR FENESTRATED GRASPER (BFG) INTERMITTENTLY STOPPED RESPONDING TO TELEOPERATION COMMANDS. THE SURGEON WAS USING THE LEFT-HAND CONTROLLER, AND ON THREE SEPARATE OCCASIONS, THE SURGEON GAVE INPUT, BUT THE INSTRUMENT DID NOT MOVE. THE SURGEON WAS ABLE TO FULLY CONTROL THE RIGHT-HAND INSTRUMENT THROUGHOUT THE PROCEDURE WITHOUT ANY ISSUE. THE BFG WAS NOT LOCKED COMPLETELY, AND NO ERROR MESSAGES WERE DISPLAYED. THERE WAS NO PATIENT INJURY."
23805117,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT PRIOR TO A ROBOTIC LAPAROSCOPIC RADICAL PROSTATECTOMY PROCEDURE, WHILE THE NURSE WAS DRAPING THE SYSTEM, THE ARM TRIGGERED AN UNRECOVERABLE ERROR. THE START UP SPECIALIST (SUS) RESTARTED THE ARM, WHICH WAS ABLE TO CALIBRATE AFTERWARDS AND WAS USED FOR THE PROCEDURE. THERE WAS NO PATIENT INVOLVEMENT."
23805117,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23805117,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT PRIOR TO A ROBOTIC LAPAROSCOPIC RADICAL PROSTATECTOMY PROCEDURE, WHILE THE NURSE WAS DRAPING THE SYSTEM, THE ARM TRIGGERED AN UNRECOVERABLE ERROR. THE START UP SPECIALIST (SUS) RESTARTED THE ARM, WHICH WAS ABLE TO CALIBRATE AFTERWARDS AND WAS USED FOR THE PROCEDURE. THERE WAS NO PATIENT INVOLVEMENT."
23805117,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE FIELD SERVICE NOTES AND ASSOCIATED DEVICE DATA FOR THE REPORTED ARM CART ASSEMBLY (ACA). REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE ARM CART ASSEMBLY HAD A NON-RECOVERABLE ERROR. AN ERROR CODE FOR 'LINKED TO ARM ROBOTIC ARM TORQUE / FORCE PLAUSIBILITY ERROR: MOTOR / SENSOR TORQUE DIFFERS FROM EXPECTED' AND AN ERROR CODE FOR 'LINKED TO ARM TORQUE DISCREPANCY' WERE OBSERVED. THE MOTOR OF ROBOTIC ARM JOINT 2 AND THE JOINT TORQUE SENSOR CONNECTORS WERE CHECKED. THE POWER BOARD OF THE ROBOTIC ARM JOINT 12 WAS REPLACED. EVALUATION OF THE DEVICE DATA INDICATES THAT THE ACA EXPERIENCED ERROR CODES MOTOR AND SENSOR FORCE / TORQUE PLAUSIBILITY CHECK AND SUBSYSTEM ROBOT ASSEMBLY (SRA) VALIDATION - REDUNDANT TORQUE SENSING CHECK ON ROBOTIC ARM JOINT 2 (RA_J2). EVALUATION OF THE DEVICE DATA FOR THE REPORTED ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A MOTOR TORQUE FAILURE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23805184,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,001,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23805184,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,001,"IT WAS REPORTED THAT PRIOR TO USE FOR A ROBOTIC LAPAROSCOPIC RADICAL HYSTERECTOMY AND NODE REMOVAL, THE TEAM SUCCESSFULLY ROLLED THE SYSTEM IN THE ROOM, CONNECTED ALL COMPONENTS, STARTED IT UP, CALIBRATED THE ARMS, AND DRAPED. THE SYSTEM WAS RUNNING AND READY TO USE FOR ABOUT 45 MIN TO AN HOUR WHEN A LOUD POP WAS HEARD WITH THE SOURCE OF THE POP UNKNOWN AND THEN A FEW MINUTES LATER THE SYSTEM SHOWED A ""SYSTEM NON-RECOVERABLE ERROR"" MESSAGE AND A ""TOWER HIGH TEMPERATURE"" ALERT. AFTER THAT HAPPENED A SYSTEM RESTART WAS PERFORMED. DURING THE REBOOT, THE STAFF UNINTENTIONALLY BROUGHT THE PATIENT INTO THE OPERATING ROOM BUT WITH THE HUGO TROUBLESHOOTING STILL OCCURRING THE PATIENT WAS TAKEN BACK OUT OF THE OPERATING ROOM. AFTER THE REBOOT AND UPON STARTUP, ANOTHER ""SYSTEM NON-RECOVERABLE ERROR"" MESSAGE AND A ""BACKUP BATTERY LOW"" ALARM WERE DISPLAYED. WE CHECKED THE BATTERY STATUS AND AT THIS POINT, IT WAS AT 99%, BUT QUICKLY RETURNED TO 100% AND THE BATTERY ALARM SELF-CLEARED. AN EMERGENCY POWER OFF (EPO) SHUTDOWN WAS PERFORMED ALONG WITH UNPLUGGING ALL OF THE POWER CABLES, AND THE TEAM LET THE SYSTEM SIT FOR ABOUT 2 MINUTES. AFTER ANOTHER RESTART, THE SAME ""SYSTEM NON-RECOVERABLE ERROR"" MESSAGE WAS SHOWN AGAIN. AT THAT POINT, THE TEAM MADE THE DECISION TO DISCONTINUE USE OF THE HUGO FOR THE DAY AND THE CASE WAS COMPLETED USING THE DA VINCI. THERE WAS A TOTAL DELAY OF ONE HOUR AND THIRTEEN MINUTES. THE HUGO SYSTEM WAS TAKEN TO STORAGE AND AFTER FURTHER INVESTIGATION, IT WAS DISCOVERED THAT A FUSE BLEW IN THE TOWER AND THE ARM 4 SOCKET WAS NOT FUNCTIONAL. ALSO, THE HUGO NEVER SHOWED THE REBOOT IDS AT EACH REBOOT AS THE ERROR MESSAGES PRECLUDED THE SCREEN."
23805184,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,001,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED TOWER 120V IN THE FIELD, THE ASSOCIATED DEVICE LOGS AND PROVIDED IMAGES. TWO IMAGES WERE RECEIVED. ONE IMAGE DEPICTED AN OPERATING ROOM TEAM INTERACTIVE SCREEN WITH TWO ERROR MESSAGES ABOUT THE TOWER AND SYSTEM. ONE IMAGE DEPICTED A BROKEN BURNT FUSE OF THE TOWER. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE LOGS WERE ANALYZED IN THE FIELD. AN ERROR CODE FOR 'LINKED TO TO SYSTEM NON-RECOVERABLE ERROR - SYSTEM NON-RECOVERABLE ERROR - TOWER POWER SUPPLY CONTROLLER OVER TEMPERATURE' AND AN ERROR CODE FOR 'LINKED TO ARM NON-RECOVERABLE ERROR - ARM CART ASSEMBLY - TOWER POWER SUPPLY CONTROLLER COMMUNICATION FAULT' WERE OBSERVED. THE TOWER POWER SUPPLY CONTROLLER (TPSC) MODULE AND THE POWER INGRESS MODULE OF THE TOWER WERE BOTH REPLACED TO RESOLVE THE ISSUE. EVALUATION OF THE LOGS INDICATED THAT THE LOSS OF THE NON-REAL TIME COMMUNICATION WITH THE TPSC TRIGGERED MULTIPLE SYSTEM NON-RECOVERABLE ERRORS WITH THE TOWER. THE POWER SUPPLY WAS NOT UPDATING STATUS, WHICH PROMPTED A HARDWARE RESET FROM THE TPSC SIDE AND TRIGGERED THE COMMUNICATION LOSS AND NON-RECOVERABLE ERRORS. AN ERROR CODE FOR 'LINKED TO SYSTEM INOPERABLE - CLIENT COMMUNICATION' WAS OBSERVED. EVALUATION OF THE TOWER 120V CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A LOSS OF NON-REAL TIME COMMUNICATION WITH THE TPSC  AND THE POWER INGRESS MODULE OF THE TOWER. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23805184,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,001,"IT WAS REPORTED THAT PRIOR TO USE FOR A ROBOTIC LAPAROSCOPIC RADICAL HYSTERECTOMY AND NODE REMOVAL, THE TEAM SUCCESSFULLY ROLLED THE SYSTEM IN THE ROOM, CONNECTED ALL COMPONENTS, STARTED IT UP, CALIBRATED THE ARMS, AND DRAPED. THE SYSTEM WAS RUNNING AND READY TO USE FOR ABOUT 45 MIN TO AN HOUR WHEN A LOUD POP WAS HEARD WITH THE SOURCE OF THE POP UNKNOWN AND THEN A FEW MINUTES LATER THE SYSTEM SHOWED A ""SYSTEM NON-RECOVERABLE ERROR"" MESSAGE AND A ""TOWER HIGH TEMPERATURE"" ALERT. AFTER THAT HAPPENED A SYSTEM RESTART WAS PERFORMED. DURING THE REBOOT, THE STAFF UNINTENTIONALLY BROUGHT THE PATIENT INTO THE OPERATING ROOM BUT WITH THE HUGO TROUBLESHOOTING STILL OCCURRING THE PATIENT WAS TAKEN BACK OUT OF THE OPERATING ROOM. AFTER THE REBOOT AND UPON STARTUP, ANOTHER ""SYSTEM NON-RECOVERABLE ERROR"" MESSAGE AND A ""BACKUP BATTERY LOW"" ALARM WERE DISPLAYED. WE CHECKED THE BATTERY STATUS AND AT THIS POINT, IT WAS AT 99%, BUT QUICKLY RETURNED TO 100% AND THE BATTERY ALARM SELF-CLEARED. AN EMERGENCY POWER OFF (EPO) SHUTDOWN WAS PERFORMED ALONG WITH UNPLUGGING ALL OF THE POWER CABLES, AND THE TEAM LET THE SYSTEM SIT FOR ABOUT 2 MINUTES. AFTER ANOTHER RESTART THE SAME ""SYSTEM NON-RECOV ERABLE ERROR"" MESSAGE WAS SHOWN AGAIN. AT THAT POINT, THE TEAM MADE THE DECISION TO DISCONTINUE USE OF THE HUGO FOR THE DAY AND THE CASE WAS COMPLETED USING THE DA VINCI. THERE WAS A TOTAL DELAY OF ONE HOUR AND THIRTEEN MINUTES. THE HUGO SYSTEM WAS TAKEN TO STORAGE AND AFTER FURTHER INVESTIGATION, IT WAS DISCOVERED THAT A FUSE BLEW IN THE TOWER AND THE ARM 4 SOCKET WAS NOT FUNCTIONAL. ALSO, THE HUGO NEVER SHOWED THE REBOOT IDS AT EACH REBOOT AS THE ERROR MESSAGES PRECLUDED THE SCREEN."
23808724,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"IT WAS REPORTED THAT DURING TRACTION OF GEROTA FASCIA FOR A ROBOTIC LAPAROSCOPIC PARTIAL NEPHRECTOMY, THE BIPOLAR FENESTRATED GRASPER (BFG) HAD INSUFFICIENT GRASPING TISSUE. THE BFG WAS UNDER 20% LIFE. THE BFG WAS CHANGED FOR A NEW ONE. THERE WAS NO PATIENT INJURY."
23808724,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23808724,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"D4: UNIQUE IDENTIFIER (UDI) #, H6: ANNEX B ANNEX C HAVE BEEN AMENDED. DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE DATA FOR THE REPORTED BIPOLAR FENESTRATED GRASPER (BFG). EVALUATION OF THE DEVICE DATA INDICATES THAT THE LOGS DO NOT DIRECTLY TRACK THE INSUFFICIENT HOLDING STRENGTH OF THE INSTRUMENT. THE BFG HAD A TOTAL USE TIME OF FOUR HUNDRED AND ONE MINUTES AND A TOTAL USE COUNT OF FIVE. THE BFG DID NOT TRIGGER ANY ERRORS DURING THIS PROCEDURE. EVALUATION OF THE DEVICE DATA FOR THE REPORTED BIPOLAR FENESTRATED GRASPER NOTED NO ABNORMALITIES ASSOCIATED WITH THE REPORTED CONDITION. THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23808724,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"IT WAS REPORTED THAT DURING TRACTION OF GEROTA FASCIA FOR A ROBOTIC LAPAROSCOPIC PARTIAL NEPHRECTOMY, THE BIPOLAR FENESTRATED GRASPER (BFG) HAD INSUFFICIENT GRASPING TISSUE. THE BFG WAS UNDER 20% LIFE. THE BFG WAS CHANGED FOR A NEW ONE. THERE WAS NO PATIENT INJURY."
23809030,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23809030,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT INTRA-OPERATIVELY, THE SURGEON CONSOLE (SC) HAD A NON-RECOVERABLE ERROR. THE SC WAS REBOOTED SEVERAL TIMES TO RESOLVE THE ISSUE. THERE WAS NO PATIENT INJURY."
23809030,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"H2) ADDITIONAL INFORMATION: B1, B2, B5, E1 (FIRST NAME, LAST NAME), H1 H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED SURGEON CONSOLE IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THE LOGS WERE ANALYZED IN THE FIELD. A FAILURE CODE FOR 'COMMUNICATION LOST WITH ALARMS HANDLER', A FAILURE CODE FOR 'CLIENT HANDLER LINK CHANGED TO RESET', A FAILURE CODE FOR 'ERROR CLIENT COMMUNICATION LOST', AN ERROR CODE FOR 'LINKED TO CLIENT COMMUNICATION LOST' AND AN ERROR CODE FOR 'LINKED TO LOCAL ALARMS COMMUNICATIONS' WERE ALL OBSERVED. BOTH ERROR CODES INDICATE NON-RECOVERABLE INOPERABLE ERRORS. THIS INDICATED A COMMUNICATION FAILURE OF THE SURGEON MASTER CONTROLLER TO NON-REAL TIME MODULE. THE SURGEON MASTER CONTROLLER, MAIN SWITCH AND THE CABLE CONNECTING THE COMPONENTS WERE ALL REPLACED. NO ADDITIONAL ISSUES WERE OBSERVED. FURTHER EVALUATION OF THE LOGS INDICATED THAT BOTH THE SURGEON CONSOLE MASTER CONTROLLER AND THE SURGEON CONSOLE DISPLAY COMPUTER DROPPED COMMUNICATION WITH THE TOWER TRIGGERING THE OBSERVED ERROR CODES. THIS CAN OCCUR FROM A LOOSE DATA CABLE. THE COMMUNICATION WAS RE-ESTABLISHED. EVALUATION OF THE DEVICE CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A COMMUNICATION ISSUE WITH THE SURGEON MASTER CONTROLLER AND SURGEON CONSOLE DISPLAY COMPUTER OR AN ISSUE WITH THE CABLE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23809030,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT DURING A PROSTATECTOMY, WITH THE PATIENT UNDER ANESTHESIA, THE SURGEON CONSOLE HAD A NON-RECOVERABLE ERROR. THE SURGEON CONSOLE WAS REBOOTED SEVERAL TIMES TO RESOLVE THE ISSUE, BUT THE PROCEDURE HAD TO BE CANCELLED."
23809377,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT PRIOR TO USE DURING THE CALIBRATION STEP FOR A BYPASS SURGERY, THE SURGEON CONSOLE HAD A COMMUNICATION LOSS ERROR. THE ERROR WAS DISMISSED AND THE SC WORKED SUCCESSFULLY. THERE WAS NO PATIENT INVOLVEMENT."
23809377,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23809377,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT PRIOR TO USE DURING THE CALIBRATION STEP FOR A BYPASS SURGERY, THE SURGEON CONSOLE HAD A COMMUNICATION LOSS ERROR. THE ERROR WAS DISMISSED AND THE SC WORKED SUCCESSFULLY. THERE WAS NO PATIENT INVOLVEMENT."
23809377,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE FIELD SERVICE NOTES, ASSOCIATED DEVICE DATA AND PROVIDED IMAGE FOR THE REPORTED SURGEON CONSOLE (SC). EVALUATION OF THE FIELD SERVICE NOTES INDICATES THAT THE ERROR IS DISMISSIBLE AND THE PROCEDURE WAS CONTINUED. EVALUATION OF THE DEVICE DATA INDICATES THAT AN ERROR CODE SURGEON CONSOLE MASTER CONTROLLER (SMC) COMMUNICATIONS CHECK WAS TRIGGERED BECAUSE THE SC BECAME OPERABLE BEFORE THE TOWER. THIS ISSUE OCCURS AS THE SC CHECKS FOR COMMUNICATIONS FROM THE TOWER WHICH WAS STILL STARTING UP. EVALUATION OF THE PROVIDED IMAGE NOTES IT SHOWS THE SURGEON INTERACTIVE DISPLAY (SID) WHICH IS SHOWING THE ""CALIBRATE CONSOLE"" SCREEN. ON THE TOP, THERE IS A YELLOW-COLORED ALERT MESSAGE WHICH READS ""WARNING: LOSS OF COMMUNICATION FROM THE SURGEON CONSOLE. CHECK THE DATA CABLE OR RESET THE CONSOLE USING THE RED AC POWER SWITCH. TAP DISCARD TO CONFIRM"". EVALUATION OF THE SURGEON CONSOLE CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO INTERMITTENT COMMUNICATION ISSUES BETWEEN THE SURGEON CONSOLE AND TOWER. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23809555,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT DURING SETUP FOR A RADICAL PROSTATECTOMY WITH THE PATIENT NOT IN THE OPERATING ROOM YET AND NOT UNDER ANESTHESIA, THE SURGEON CONSOLE (SC) HAD COMMUNICATION LOSS. THE FULL SYSTEM WAS RESTARTED BUT IT DID NOT RESOLVE THE ISSUE. THEREFORE, THE SURGEON DECIDED TO CANCEL THE CASE. THERE WAS NO PATIENT INJURY."
23809555,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23809555,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"SECTION D4 UNIQUE IDENTIFIER (UDI) UPDATED. DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED SURGEON CONSOLE IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THERE WAS A SURGEON CONSOLE COMMUNICATION FAILURE BETWEEN SURGEON MASTER CONTROLLER (SMC) NON-REAL TIME (NRT). A FAILURE CODE FOR 'LINKED TO CLIENT HANDLER LINK CHANGED TO RESET', A FAILURE CODE FOR 'LINKED TO COMMUNICATION LOST WITH ALARMS HANDLER' AND A FAILURE CODE FOR 'LINKED TO ERROR CLIENT COMMUNICATION LOST' WERE ALL OBSERVED. THE SWITCH, CABLE AND COMPUTER PARTS OF THE SURGEON CONSOLE WERE REPLACED TO RESOLVE THE ISSUE. EVALUATION OF THE LOGS INDICATED INSTANCES OF COMMUNICATION ERRORS WHERE THE ERROR BRIDGE KEPT LOSING ITS CLIENT, WHICH INDICATES SMC NRT COMMUNICATION LOSS AND TRIGGERS AN ERROR CODE FOR 'LINKED TO SURGEON CONSOLE COMPUTING NODE COMMUNICATION CHECK'. THIS ERROR IS TRIGGERED WHEN THERE IS A COMMUNICATION LOSS BETWEEN THE SMC AND THE SURGEON CONSOLE DISPLAY COMPUTER (SCDC), POSSIBLY DUE TO BAD WIRING OR HARDWARE. EVALUATION OF THE SURGEON CONSOLE CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO COMMUNICATION LOSS AND SURGEON MASTER CONTROLLER ISSUE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
