MDR_REPORT_KEY,DATE_RECEIVED,EVENT_TYPE,BRAND_NAME,GENERIC_NAME,MODEL_NUMBER,LOT_NUMBER,DEVICE_OPERATOR,REPORTER_OCCUPATION_CODE,FOI_TEXT
23809555,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT DURING SETUP FOR A RADICAL PROSTATECTOMY WITH THE PATIENT NOT IN THE OPERATING ROOM YET AND NOT UNDER ANESTHESIA, THE SURGEON CONSOLE (SC) HAD COMMUNICATION LOSS. THE FULL SYSTEM WAS RESTARTED BUT IT DID NOT RESOLVE THE ISSUE. THEREFORE, THE SURGEON DECIDED TO CANCEL THE CASE. THERE WAS NO PATIENT INJURY."
23811909,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0006,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC RIGHT HEMICOLECTOMY WHILE DOCKING, THE LARGE NEEDLE DRIVER (LND) WAS NOT RECOGNIZED. THE STERILE INTERFACE MODULE WAS REPLACED AND THIS RESOLVED THE ISSUE. THERE WAS NO PATIENT INJURY."
23811909,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0006,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23811909,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0006,\N,0HP,100,"H3. EVALUATION SUMMARY MEDTRONIC LED AN EVALUATION OF THE REPORTED LARGE NEEDLE DRIVER. VISUAL INSPECTION OF THE LARGE NEEDLE DRIVER NOTED NO CORROSION NOTED ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE NOTED TO THE JAWS OR OF THE CABLES THAT MANIPULATE THE JAWS. FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES. THE JAWS WERE ABLE TO ACHIEVE EACH POSITION FULLY WITH NO DIFFICULTY. ELECTRICAL TESTING WAS PERFORMED AND THE LARGE NEEDLE DRIVER WAS READ WITH NO OBSERVED FAILURES. EVALUATION OF THE LARGE NEEDLE DRIVER NOTED NO ABNORMALITIES ASSOCIATED WITH THE REPORTED CONDITION. THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23811909,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0006,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC RIGHT HEMICOLECTOMY WHILE DOCKING, THE LARGE NEEDLE DRIVER WAS NOT RECOGNIZED. THE STERILE INTERFACE MODULE WAS REPLACED AND THIS RESOLVED THE ISSUE. THERE WAS NO PATIENT INJURY."
23812094,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23812094,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, DURING SYSTEM STARTUP FOR A ROBOTIC LAPAROSCOPIC PROSTATECTOMY WITH LYMPHADENECTOMY, THE ARM CART ASSEMBLY WOULD NOT CONNECT TO THE TOWERS. THE WHEEL LEDS WERE ON, BUT THE ARM CART ASSEMBLY DISPLAY (ACAD) AND INSTRUMENT DRIVE UNIT (IDU) LEDS WERE OFF. THE FANS WERE RUNNING INSIDE THE ACA AND THERE WERE NO ERROR MESSAGES. AFTER WAITING 10 MINUTES AND UNPLUGGING, PLUGGING IN, AND RESTARTING THE ACA, THE ARM STILL WOULD NOT CONNECT TO THE TOWER. THE CABLE PINS APPEARED FINE, BUT THE CABLE WAS STILL EXCHANGED WITH ANOTHER ACA (S/N (B)(6) AND BOTH ARMS WERE RESTARTED. THE OTHER ACA (S/N (B)(6) THREW AN ALARM FOR OVERHEATING WHEN RESTARTING. HOWEVER, BOTH ARMS WERE ABLE TO BE CALIBRATED. THERE WAS NO PATIENT INJURY."
23812094,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"ADDITIONAL INFORMATION RECEIVED. UPDATES MADE TO THE FOLLOWING SECTIONS: A2, A3, A4, D3 POSTAL CODE, E (ADDRESS UPDATED), H2 (DEVICE CODES/FDD, MANUFACTURING DATE) MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23812094,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, DURING SYSTEM STARTUP FOR A ROBOTIC LAPAROSCOPIC PROSTATECTOMY WITH LYMPHADENECTOMY, THE ARM CART ASSEMBLY WOULD NOT CONNECT TO THE TOWERS. THE WHEEL LEDS WERE ON, BUT THE ARM CART ASSEMBLY DISPLAY (ACAD) AND INSTRUMENT DRIVE UNIT (IDU) LEDS WERE OFF. THE FANS WERE RUNNING INSIDE THE ACA AND THERE WERE NO ERROR MESSAGES. AFTER WAITING 10 MINUTES AND UNPLUGGING, PLUGGING IN, AND RESTARTING THE ACA, THE ARM STILL WOULD NOT CONNECT TO THE TOWER. THE CABLE PINS APPEARED FINE, BUT THE CABLE WAS STILL EXCHANGED WITH ANOTHER ACA S/N (B)(6) AND BOTH ARMS WERE RESTARTED. THE OTHER ACA S/N (B)(6) THREW AN ALARM FOR OVERHEATING WHEN RESTARTING. HOWEVER, BOTH ARMS WERE ABLE TO BE CALIBRATED. THERE WAS NO PATIENT INJURY."
23812094,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, DURING SYSTEM STARTUP FOR A ROBOTIC LAPAROSCOPIC PROSTATECTOMY WITH LYMPHADENECTOMY, THE ARM CART ASSEMBLY WOULD NOT CONNECT TO THE TOWERS. THE WHEEL LEDS WERE ON, BUT THE ARM CART ASSEMBLY DISPLAY (ACAD) AND INSTRUMENT DRIVE UNIT (IDU) LEDS WERE OFF. THE FANS WERE RUNNING INSIDE THE ACA AND THERE WERE NO ERROR MESSAGES. AFTER WAITING 10 MINUTES AND UNPLUGGING, PLUGGING IN, AND RESTARTING THE ACA, THE ARM STILL WOULD NOT CONNECT TO THE TOWER. THE CABLE PINS APPEARED FINE, BUT THE CABLE WAS STILL EXCHANGED WITH ANOTHER ACA (S/N (B)(6) AND BOTH ARMS WERE RESTARTED. THE OTHER ACA (S/N (B)(6) THREW AN ALARM FOR OVERHEATING WHEN RESTARTING. HOWEVER, BOTH ARMS WERE ABLE TO BE CALIBRATED. THERE WAS NO PATIENT INJURY."
23812094,12/15/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"H2) ADDITIONAL INFORMATION: D4 (UDI #), H4 H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE LOGS FOR THE REPORTED ARM CART ASSEMBLY. EVALUATION OF THE LOGS CONFIRMED THAT THE ARM CART ASSEMBLY FAILED TO COMPLETE INITIALIZATION AS THE SUBSYSTEM ROBOTIC APPLICATION REMAINED IN AN UNDEFINED STATE. THE ARM CART ASSEMBLY WAS THEN SWAPPED WITH ANOTHER ARM CART. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23813526,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC RADICAL NEPHRECTOMY PROCEDURE, THE ARM FAILED CALIBRATION. AFTER RETRYING, THE ARM CALIBRATED SUCCESSFULLY. DURING THE PROCEDURE, THE ARM TRIGGERED AN UNRECOVERABLE ERROR A FEW MINUTES AFTER COLLIDING WITH ANOTHER ARM. UPON RESTARTING, THE ARM WAS ABLE TO CALIBRATE SUCCESSFULLY. THERE WAS NO PATIENT INJURY."
23813526,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23813526,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC RADICAL NEPHRECTOMY SURGERY, THE ARM CART ASSEMBLY FAILED CALIBRATION. AFTER R ETRYING, THE ARM CART CALIBRATED SUCCESSFULLY. DURING THE PROCEDURE, THE ARM CART TRIGGERED AN UNRECOVERABLE ERROR A FEW MINUTES AFTER COLLIDING WITH ANOTHER ARM CART. UPON RESTARTING, THE ARM CART WAS ABLE TO CALIBRATE SUCCESSFULLY. THERE WAS NO PATIENT INJURY."
23813526,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THE LOGS WERE ANALYZED IN THE FIELD AND SHOWED THAT DURING THE CALIBRATION FOR ARM CART ASSEMBLY 2, THE SETUP ARM JOINT 4 BRAKE TRIGGERED AN ERROR CODE FOR 'SAFETY FRICTION BRAKE TORQUE SELF TEST FAILED'. THE BRAKE REGENERATION SCRIPT WAS PERFORMED ON SETUP ARM JOINT 4 TO RESOLVE THE ISSUE. HOWEVER, AFTER THE SCRIPT WAS LAUNCHED, THE ARM CART FAILED CALIBRATION. THE SCRIPT WAS RUN AGAIN AND THE ARM CART WAS ABLE TO CALIBRATE AND IS READY FOR USE. FURTHER EVALUATION OF THE LOGS INDICATED THAT THE SYSTEM DETECTED A BREAK IN THE FAULT DETECTION CIRCUIT WHICH WAS TRIGGERED DUE TO A FUNCTIONAL ISOLATION CIRCUIT BREAK IN THE ARM CART ASSEMBLY. THIS LED TO THE OCCURRENCE OF A NON-RECOVERABLE ERROR CODE FOR 'ARM CART SUBSYSTEM VOLTAGE CURRENT LIMIT'. AN ERROR CODE FOR 'LINKED TO SUBSYSTEM ROBOTIC APPLICATION VALIDATION - ROBOTIC ARM AND SETUP ARM REDUNDANT CONTROLLER STATE CHECK', AN ERROR CODE FOR 'LINKED TO ROBOTIC ARM BRAKE STATE CHECK' AND AN ERROR CODE FOR 'LINKED TO ROBOTIC ARM MOTOR STATE CHECK' WERE ALSO OBSERVED AS AN AFTER EFFECT. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION. THE INVESTIGATION IDENTIFIED THE ROOT CAUSE COULD BE TRACED TO PERFORMANCE LOSS OF BRAKES WHICH CAUSED FRICTION BRAKE TORQUE SELF TEST FAILURE ON SETUP ARM JOINT 4. THE ROOT CAUSE OF BRAKE TORQUE FAILURES DURING CALIBRATION WAS DETERMINED TO BE A DEGRADATION IN THE HOLDING FORCE OF THE BRAKES RESULTING IN BRAKE SELF-TEST FAILURES CAUSED BY CONTAMINATION OF THE BRAKE PADS AND BRAKE DISCS BY GREASE/OIL FROM A BEARING LOCATED CLOSE TO THE BRAKES. IMPROVEMENTS HAVE BEEN INITIATED TO MITIGATE THIS CONDITION. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23813619,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23813619,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC RADICAL NEPHRECTOMY PROCEDURE, THE ARM CART ASSEMBLY (ACA) HAD A NON-RECOVERABLE ERROR. REBOOTING THE ACA WAS REQUIRED TO RESOLVE THE ISSUE. THERE WAS A A 5-MINUTE DELAY. THERE WAS NO PATIENT INJURY."
23813619,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE ARM CART ASSEMBLY WAS REBOOTED. LOG ANALYSIS WAS PERFORMED AND SHOWED AN INCORRECT VOLTAGE WHICH LED TO THE ARM CART TO STOP WORKING. REBOOTING OF THE ARM CART RESOLVE THE ISSUE AND THE ISSUE DID NOT OCCUR AGAIN. THE ARM CART IS NOW FUNCTIONAL. EVALUATION OF THE LOGS INDICATED THAT THE SYSTEM DETECTED A BREAK IN THE FAULT DETECTION CIRCUIT, WHICH WAS TRIGGERED DUE TO A FUNCTIONAL ISOLATION CIRCUIT BREAK IN THE ARM CART ASSEMBLY. THIS LEAD TO THE OCCURRENCE OF AN ERROR FOR 'LINKED TO ARM FAILURE - NON-RECOVERABLE - ARM CART SUBSYSTEM VOLTAGE AND CURRENT LIMITS', WHICH TRIGGERS A SYSTEM RECOVERABLE INOPERABLE ERROR AND A SUBSYSTEM NON-RECOVERABLE INOPERABLE ERROR. AS THE FAULT DETECTION CIRCUIT TRIGGER WAS RESOLVED, IT COULD BE A MOMENTARY BREAK IN ISOLATION OR A FALSE TRIGGER. AN ERROR CODE FOR 'LINKED TO ARM FAILURE WITH POSSIBLE MOTION - SUBSYSTEM ROBOTIC ASSEMBLY VALIDATION - REDUNDANT CONTROLLER STATE CHECK', AN ERROR CODE FOR 'LINKED TO ARM FAILURE - NON-RECOVERABLE - ROBOTIC ARM BRAKE STATE' AND AN ERROR CODE FOR 'LINKED TO ARM FAILURE: ROBOTIC ARM MOTOR STATE', WERE ALL TRIGGERED AS AN AFTER EFFECT OF THE ISSUE. WHEN TRIGGERED, THESE ERRORS ALL GIVE A SYSTEM RECOVERABLE INOPERABLE ERROR AND A SUBSYSTEM NON-RECOVERABLE INOPERABLE ERROR. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO THE FAULT DETECTION CIRCUIT BEING TRIGGERED. ADDITIONALLY, THE ROOT CAUSE OF THE OBSERVED AFTER EFFECT ERRORS WAS DETERMINED TO BE RELATED TO CONNECTIVITY ISSUES BETWEEN THE Z-SLIDE AND INSTRUMENT DRIVE UNIT (IDU). THIS IS TRACED TO DEVICE DESIGN SUCH AS SMALL MOVEMENTS IN THE CONNECTOR DUE TO IMPACT OR AN INADEQUATE STRAIN RELIEF THAT CAUSE THE CONTACTS TO SHIFT ONTO REGIONS OF THE MATING CONTACTS THAT ARE CONTAMINATED WITH FLUX, WHICH PREVENTS ELECTRICAL CONDUCTIVITY. ADDITIONALLY, DAMAGE TO THE ASSEMBLY FIXTURE PIN ALLOWED TOO MUCH INTERFERENCE BETWEEN CONNECTOR COMPONENTS, LEADING TO CONNECTOR DAMAGE AND LOSS OF CONNECTIVITY. IMPROVEMENTS HAVE BEEN INITIATED TO MITIGATE THIS CONDITION. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23813619,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC RADICAL NEPHRECTOMY PROCEDURE, THE ARM CART ASSEMBLY HAD A NON-RECOVERABLE ERROR. REBOOTING OF THE ARM CART WAS REQUIRED TO RESOLVE THE ISSUE. THERE WAS A A FIVE MINUTE DELAY. THERE WAS NO PATIENT INJURY."
23813731,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23813731,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED BY THE MEDTRONIC INTERNAL MEDICAL ANNOTATION TEAM DURING REVIEW OF A DIGITAL SURGERY VIDEO THAT, DURING A ROBOTIC LAPAROSCOPIC HYSTERECTOMY, WHILE DISSECTION OF THE UTERINE LIGAMENTS WAS UNDERWAY, THE SURGEON CONSOLE TRIGGERED AN UNRECOVERABLE ERROR MESSAGE, FOLLOWED BY ANOTHER MESSAGE STATING, LOSS OF COMMUNICATION WITH SURGEONS CONSOLE, PLEASE CHECK THE DATA CABLE. HOWEVER, THE 3D IMAGE ON THE SCREEN WAS STILL PRESENT ON THE CONSOLE, AS WERE THE LIGHTS ON THE PEDALS AND THE ARMREST, WHICH REMAINED ON. THE LED LIGHTS ON THE HAND CONTROLLERS, HOWEVER, WERE OFF. BOTH ENDS OF THE CONSOLES DATA CABLE WERE CHECKED AND APPEARED TO BE VISIBLY CORRECT. THE SURGEON WAS INFORMED OF THE NEED TO REBOOT THE CONSOLE AND REQUESTED THAT THE BEDSIDE ASSISTANT REMOVED THE INSTRUMENTS FROM THE PATIENTS CAVITY. THIS WAS DONE WITHOUT ANY ISSUES USING THE ARM CONTROLS. THE CONSOLE WAS THEN RESTARTED USING THE RED AC POWER BUTTON LOCATED AT THE BACK OF THE CONSOLE. CALIBRATION OF THE CONSOLE WAS PERFORMED ON THE FIRST ATTEMPT AND WAS SUCCESSFUL. THE SURGEON THEN RESUMED THE SURGERY THROUGH THE CONSOLE AND COMPLETED THE PROCEDURE WITHOUT ANY FURTHER FAILURES. THERE WAS A DELAY OF APPROXIMATELY FIVE MINUTES DUE TO THE REPORTED ISSUE. THERE WAS NO PATIENT INJURY."
23813731,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE LOGS AND PROVIDED IMAGES FOR THE REPORTED SURGEON CONSOLE. FOUR IMAGES WERE RECEIVED. TWO IMAGES SHOWED THE OPERATING ROOM TEAM INTERFACE (ORTI) SCREEN WITH WARNING MESSAGES RELEVANT TO THE SURGEON CONSOLE. THE TWO INSTRUMENTS AND ENDOSCOPE WERE GREYED OUT. TWO IMAGES SHOWED THE SURGEON INTERACTIVE DISPLAY OF THE SURGEON CONSOLE WITH THE SAME MESSAGES THAT WERE DISPLAYED ON THE ORTI SCREEN. THE IMAGE ALSO SHOWED A SCREEN FOR THE SURGEON CONSOLE CALIBRATION BUTTON GREYED OUT. EVALUATION OF THE LOGS INDICATED THAT THE SURGEON CONSOLE EXPERIENCED AN ERROR CODE FOR 'JOINT ENCODER MISMATCH' ON JOINT 4 OF THE LEFT INPUT DEVICE DUE TO A DIFFERENCE IN MOTOR AND JOINT ENCODERS EXCEEDING THE LIMIT. THIS LED TO A NON-RECOVERABLE ERROR AND AN ERROR MESSAGE STATING, ""WARNING: SURGEON CONSOLE NON-RECOVERABLE ERROR. RESTART SURGEON CONSOLE. IF ERROR REOCCURS, CONTINUE FROM BEDSIDE OR DISCONTINUE SYSTEM USE."". EVALUATION OF THE SURGEON CONSOLE CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23813731,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED BY THE MEDTRONIC INTERNAL MEDICAL ANNOTATION TEAM DURING REVIEW OF A DIGITAL SURGERY VIDEO THAT, DURING A ROBOTIC LAPAROSCOPIC HYSTERECTOMY, WHILE DISSECTION OF THE UTERINE LIGAMENTS WAS UNDERWAY, THE SURGEON CONSOLE TRIGGERED AN UNRECOVERABLE ERROR MESSAGE, FOLLOWED BY ANOTHER MESSAGE STATING, LOSS OF COMMUNICATION WITH SURGEONS CONSOLE, PLEASE CHECK THE DATA CABLE. HOWEVER, THE 3D IMAGE ON THE SCREEN WAS STILL PRESENT ON THE CONSOLE, AS WERE THE LIGHTS ON THE PEDALS AND THE ARMREST, WHICH REMAINED ON. THE LED LIGHTS ON THE HAND CONTROLLERS, HOWEVER, WERE OFF. BOTH ENDS OF THE CONSOLES DATA CABLE WERE CHECKED AND APPEARED TO BE VISIBLY CORRECT. THE SURGEON WAS INFORMED OF THE NEED TO REBOOT THE CONSOLE AND REQUESTED THAT THE BEDSIDE ASSISTANT REMOVE THE INSTRUMENTS FROM THE PATIENTS CAVITY. THIS WAS DONE WITHOUT ANY ISSUES USING THE ARM CONTROLS. THE CONSOLE WAS THEN RESTARTED USING THE RED AC POWER BUTTON LOCATED AT THE BACK OF THE CONSOLE. CALIBRATION OF THE CONSOLE WAS PERFORMED ON THE FIRST ATTEMPT AND WAS SUCCESSFUL. THE SURGEON THEN RESUMED THE SURGERY THROUGH THE CONSOLE AND COMPLETED THE PROCEDURE WITHOUT ANY FURTHER FAILURES. THERE WAS A DELAY OF APPROXIMATELY FIVE MINUTES DUE TO THE REPORTED ISSUE. THERE WAS NO PATIENT INJURY."
23813792,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,001,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23813792,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,001,"IT WAS REPORTED THAT PRIOR TO A ROBOTIC LAPAROSCOPIC RIGHT NEPHRECTOMY PROCEDURE, THE SURGEON CONSOLE (SC) DISPLAYED A COMMUNICATION DISCARDABLE ERROR. THE SC WAS REBOOTED AND THEN FUNCTIONED PROPERLY. THERE WAS NO PATIENT INVOLVEMENT."
23813792,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,001,"IT WAS REPORTED THAT PRIOR TO A ROBOTIC LAPAROSCOPIC RIGHT NEPHRECTOMY PROCEDURE, THE SURGEON CONSOLE DISPLAYED A COMMUNICATION DISCARDABLE ERROR. THE SURGEON CONSOLE WAS REBOOTED AND THEN FUNCTIONED PROPERLY. THERE WAS NO PATIENT INVOLVEMENT."
23813792,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,001,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED SURGEON CONSOLE IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES FOR THE SURGEON CONSOLE INDICATED THAT THE LOGS WERE ANALYZED. AN ERROR CODE FOR 'LINKED TO SURGEON CONSOLE MASTER CONTROLLER COMMUNICATION FAIL' WAS OBSERVED. THE TOWER WAS BOOTED UP FIRST AND THEN THE SURGEON CONSOLE. THIS IS A KNOWN ISSUE, THAT WHEN BOOTING UP THE SYSTEM THERE MAY BE AN INTERMITTENT COMMUNICATION ERROR BECAUSE THE TOWER IS TOO BUSY BOOTING THINGS UP. HOWEVER, THE ERROR CAN BE DISMISSED AND START UP CAN CONTINUE. THE LOGS SHOWED THAT THE ERROR RECOVERED AFTER ONE SECOND, HOWEVER, RESTARTING THE SURGEON CONSOLE DID RESOLVE THE ISSUE. FURTHER EVALUATION OF THE LOGS INDICATED THAT AN ERROR CODE WAS TRIGGERED BECAUSE THE SURGEON CONSOLE BECAME OPERABLE BEFORE THE TOWER AND CHECKED FOR SOME COMMUNICATIONS WHICH WERE STILL STARTING UP ON THE TOWER END. THE OBSERVED ERROR CODE IN THE SERVICED NOTES THAT WAS TRIGGERED GIVES A SYSTEM RECOVERABLE INOPERABLE ERROR AND A SUBSYSTEM RECOVERABLE INOPERABLE ERROR. EVALUATION OF THE SURGEON CONSOLE CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO SYSTEM NOT BEING USED AS INTENDED. REPLICATION OF THE ISSUE CAN OCCUR IF THE SURGEON CONSOLE IS STARTED BEFORE THE TOWER IS BOOTED UP. THE INSTRUCTIONS FOR USE PROVIDED STEPS ON SETTING UP THE SURGEON CONSOLE AND SYSTEM. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23817931,12/16/2025,M,HUGO? RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23817931,12/16/2025,M,HUGO? RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING START-UP SPECIALIST USE, WHEN THE POSITION BUTTON WAS PRESSED, THE ARM CART ASSEMBLY (ACA) LIGHT EMITTING DIODE (LED) TURNED OFF AND AN ARM COMMUNICATION ERROR OCCURRED ON THE TOWER. NO PATIENT INFORMATION WAS PROVIDED."
23817931,12/16/2025,M,HUGO? RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING USE FOR A TRAINING, WHEN THE POSITION BUTTON WAS PRESSED, THE ARM CART ASSEMBLY (ACA) LIGHT EMITTING DIODE (LED) TURNED OFF AND AN ARM COMMUNICATION ERROR OCCURRED ON THE TOWER. THE PROBLEM WAS NOT RESOLVED EVEN WHEN RESTARTING THE ARM SO A FAULT DETECTION CIRCUIT (FDC) RESET WAS DONE TO RESOLVE THE ISSUE. THERE WAS NO PATIENT INVOLVEMENT."
23817931,12/16/2025,M,HUGO? RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"H2) ADDITIONAL INFORMATION: B3 (DATE OF EVENT), B5 (EVENT DESCRIPTION), D4 (UDI #) H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY AND TOWER 120V IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE ARM CART ASSEMBLY LIGHT EMITTING DIODE (LED) DISAPPEARED WHEN THE POSITION BUTTON WAS PRESSED. AN ARM COMMUNICATION ERROR OCCURRED ON THE TOWER. IT WAS FOUND THAT THE ARM CART DID NOT START UP. THE FAULT DETECTION CIRCUIT (FDC) WAS RESET AND THEN THE ARM CART STARTED UP. OPERATION WAS PERFORMED USING THE POSITION BUTTON. THE EVENT COULD NOT BE REPRODUCED, SO THE SYSTEM WILL BE MONITORED. EVALUATION OF THE LOGS INDICATED THAT THERE WAS A FUNCTIONAL ISOLATION ISSUE WITH ARM CART ASSEMBLY 2. AN ERROR CODE FOR 'FUNCTIONAL ISOLATION FAILURE' WAS TRIGGERED BY THE FDC WHEN IT DETECTS AN ISOLATION BREAK IN THE ARM CART ASSEMBLY POWER SUPPLY. AS THE ARM CART SHUTDOWN, THE TOWER LOST COMMUNICATION WITH THE ARM CART, LEADING TO THE COMMUNICATION ERROR MESSAGE. THE COMMUNICATION ERROR WAS NOT RELATED TO THE TOWER. RUNNING THE FDC SCRIPT RESOLVED THE ISSUE, INDICATING THE ISSUE WAS INTERMITTENT OR A FALSE TRIGGER. THE LOGS CANNOT DETECT A REASON FOR THE ISOLATION BREAK. THE HYBRID CABLE SHOULD BE INSPECTED FOR ANY DAMAGES. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A FDC TRIGGER ISSUE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23820711,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,001,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23820711,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,001,"IT WAS REPORTED THAT DURING A HYSTERECTOMY SURGERY, WHILE THE PATIENT WAS UNDER ANESTHESIA, WHEN CHANGING THE BIPOLAR FENESTRATED GRASPER ON THE ARM CART ASSEMBLY, THE ARM TRIGGERED AN UNRECOVERABLE ERROR. WHILE INSERTING THE BIPOLAR FENESTRATED GRASPER INTO THE TROCAR, THE BIPOLAR FENESTRATED GRASPER DETACHED FROM THE ARM AND THE ARM ITSELF STOPPED, WHICH TRIGGERED THE ERROR. THE ARM WAS REBOOTED TO RESOLVE THE ISSUE. TOOK SIX MINUTES TO RESOLVE THE ISSUE. THERE WAS NO REPORTED PATIENT INJURY."
23824181,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC COLPOPEXY LAPAROSCOPIC PROCEDURE, DURING SUTURING WITH LARGE NEEDLE DRIVER (LND) AND BIPOLAR FENESTRATED GRASPER (BFG), ACCIDENTALLY ONE JAW OF THE LND WAS STUCKED INSIDE ONE JAW OF THE BFG AND IT BROKE ONE CABLE OF THE BFG. THE BFG WAS WITHDRAWN WITH BROKEN INSTRUMENT PROTOCOL. THERE WAS NO ISSUE WITH THE LND. THERE WAS NO INJURY TO THE PATIENT."
23824181,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23824181,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC COLPOPEXY LAPAROSCOPIC PROCEDURE , DURING SUTURING WITH LARGE NEEDLE DRIVER (LND) AND BIPOLAR FENESTRATED GRASPER (BFG), ACCIDENTALLY ONE JAW OF THE LND WAS STUCKED INSIDE ONE JAW OF THE BFG AND IT BROKE ONE CABLE OF THE BFG. THE BFG WAS WITHDRAWN WITH BROKEN INSTRUMENT PROTOCOL. THERE WAS NO ISSUE WITH THE LND. THERE WAS NO INJURY TO THE PATIENT."
23824181,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED BIPOLAR FENESTRATED GRASPER, THE ASSOCIATED DEVICE LOGS AND PROVIDED VIDEOS. TWO VIDEOS WERE RECEIVED FOR EVALUATION. ONE VIDEO SHOWED THE OPERATING ROOM TEAM INTERFACE (ORTI) SCREEN OF A TOWER, WHERE A COLLISION BETWEEN A LARGE NEEDLE DRIVER AND A BIPOLAR FENESTRATED GRASPER OCCURRED. THIS CAUSED THE BIPOLAR FENESTRATED GRASPER TO BREAK WHILE IN THE CAVITY OF A PATIENT. ONE VIDEO SHOWED A BIPOLAR FENESTRATED GRASPER OUTSIDE OF THE CAVITY OF A PATIENT WHERE IT IS BEING MANUALLY MANIPULATED BY ARTICULATING THE TIP. EVALUATION OF THE LOGS INDICATED THAT THERE WERE INSTANCES OF A DIFFERENCE IN COMMANDED AND ACTUAL JAW ANGLES. AN ERROR CODE WAS TRI GGERED WHICH IS ASSOCIATED WITH MOTOR POSITION LIMITS. THE USE COUNT OF THE BIPOLAR FENESTRATED GRASPER WAS NINETY MINUTES WITH A USE COUNT OF ONE. VISUAL INSPECTION OF THE RETURNED BIPOLAR FENESTRATED GRASPER NOTED NO CORROSION ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE NOTED TO THE JAWS OR ON THE DRIVE CABLES. PART OF THE WHITE PLASTIC PULLEY WAS DAMAGED. DRIVE CABLE THREE WAS DISPLACED. THE BLUE ENERGY CABLE WAS BULGING. FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES. THE JAWS COULD NOT ACHIEVE THE FULL YAW OR PITCH IN SOME OF THE POSITIONS. ELECTRICAL TESTING WAS PERFORMED AND THE BIPOLAR FENESTRATED GRASPER WAS READ WITH NO OBSERVED FAILURES. EVALUATION OF THE BIPOLAR FENESTRATED GRASPER CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO A BNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO THE DEVICE NOT BEING USED AS INTENDED. REPLICATION OF THE OBSERVED DAMAGE CAN OCCUR FROM AN INSTRUMENT COLLISION. THE USER MANUAL STATES: DURING TELEOPERATION, EXTERNAL ARM AND INTERNAL INSTRUMENT COLLISIONS (E.G. BETWEEN TWO ROBOTICALLY-CONTROLLED INSTRUMENTS OR BETWEEN A ROBOTICALLY-CONTROLLED INSTRUMENT AND A LAPAROSCOPIC INSTRUMENT) SHOULD BE AVOIDED, TO PREVENT EQUIPMENT AND INSTRUMENT DAMAGE AND UNEXPECTED INSTRUMENT MOVEMENT. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23824200,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23824200,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT THERE WAS AN ARM CART ASSEMBLY (ACA) CALIBRATION FAILURE. AFTER MULTIPLE RETRIES, IT PASSED SUCCESSFULLY. IT WAS ALSO REPORTED THAT WHEN THE INSTRUMENT DRIVE UNIT (IDU) BUTTON WAS PRESSED, IT MOVED TO THE PORT SIDE EVEN THOUGH NO FORCE WAS APPLIED. NO PATIENT INFORMATION WAS PROVIDED."
23824200,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT PRIOR TO A GYNECOLOGY PROCEDURE, THERE WAS AN ARM CART ASSEMBLY CALIBRATION FAILURE. AFTER MULTIPLE RETRIES AND PERFORMING A JOINT FORCE SENSOR CALIBRATION, IT PASSED SUCCESSFULLY. IT WAS ALSO REPORTED THAT WHEN THE INSTRUMENT DRIVE UNIT BUTTON WAS PRESSED, IT MOVED TO THE PORT SIDE EVEN THOUGH NO FORCE WAS APPLIED. THERE WAS NO PATIENT INVOLVEMENT."
23824200,12/16/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"H2) ADDITIONAL INFORMATION: B3, B5 H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES FOR THE ARM CART ASSEMBLY INDICATED THAT AN ERROR CODE FOR 'LINKED TO ARM NON-RECOVERABLE ERROR - ROBOTIC ARM POTENTIOMETER REDUNDANCY FAILURE' WAS OBSERVED. THE JOINT POSITION SENSOR BROOMING SCRIPT WAS PERFORMED ON ROBOTIC ARM JOINT 2 OF THE ARM CART TO RESOLVE THE CALIBRATION ISSUE. FOR THE INSTRUMENT DRIVE UNIT MOVEMENT ERROR, THE Z-SLIDE AND JOINT FORCE SENSOR WERE CALIBRATED TO RESOLVE THE ISSUE. EVALUATION OF THE LOGS INDICATED THAT THE ARM CART ASSEMBLY FAILED CALIBRATION MULTIPLE TIMES DUE TO A MISMATCH IN POTENTIOMETER POSITIONS. THE ABSOLUTE DIFFERENCE BETWEEN THE PRIMARY AND SECONDARY JOINT POSITION READINGS FOR ROBOTIC ARM JOINT 2 WERE MORE THAN THE LIMIT. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO UNINTENDED MOTION OF THE INSTRUMENT DRIVE UNIT AND A ROBOTIC ARM POTENTIOMETER FAILURE. THE POTENTIOMETER ISSUE IS TRACED TO A COMPONENT DESIGN ISSUE. THE TIP OF THE WIPER CAN DIG INTO THE RESISTIVE ENCODER TRACK WHICH ABRADES AND DISPLACES MATERIAL. REPEATED MOTION OVER A SPECIFIC AND FIXED RANGE BUILDS UP THE ABRADED MATERIAL IN LOCATIONS AT THE END OF TRAVEL AND IN THE CENTER OF THE TRACK WHEN THE MOTION PAUSES. THIS ISSUE WAS MADE TO OCCUR MORE LIKELY BY INADEQUATE HEAT STAKING OF THE WIPERS. THIS CAUSES A MISMATCH DUE TO POTENTIOMETER PEAKS, WHICH CAN CAUSE THE ARM CART ASSEMBLY TO BECOME NON-FUNCTIONAL. A PROCESS IMPROVEMENT WAS IMPLEMENTED TO ADDRESS THIS ISSUE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23828948,12/17/2025,IN,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23828948,12/17/2025,IN,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT DURINGHEPATICOJEJUNOSTOMY LAPAROSCOPIC PROCEDURE, THERE WAS ANUNRECOVERABLE SURGEON CONSOLE ERROR. SYSTEM REBOOT WAS REQUIRED THAT TOOK MORE THAN 30 MINUTES, SO THE SURGEON DECIDED TO CONVERT TO OPENLAPAROTOMYPROCEDURE. THE INCISION WAS EXTENDED MORE THAN 1 INCH. THERE WAS A PERMANENT INJURY OF OPENLAPAROTOMY AS A RESULT OF THE EVENT."
23828948,12/17/2025,IN,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT DURING HEPATICOJEJUNOSTOMY LAPAROSCOPIC PROCEDURE, THERE WAS AN UNRECOVERABLE SURGEON CONSOLE ERROR. SYSTEM REBOOT WAS REQUIRED THAT TOOK MORE THAN 30 MINUTES, SO THE SURGEON DECIDED TO CONVERT TO OPEN LAPAROTOMY PROCEDURE. THE INCISION WAS EXTENDED MORE THAN 1 INCH."
23828948,12/17/2025,IN,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"A2: AGE AT EVENT, A4: WEIGHT IN LBS, H6: ANNEX B, ANNEX C, ANNEX D ANNEX G HAVE BEEN AMENDED. DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE DATA FOR THE REPORTED SURGEON CONSOLE (SC). EVALUATION OF THE DEVICE DATA INDICATES THAT THE SC EXPERIENCED A PERIPHERAL COMPONENT FAILURE ERROR. THIS ERROR IS A SUBSYSTEM NON -RECOVERABLE ERROR, AND AS SUCH THE USER DID NOT NEED TO RESTART THE TOWER, JUST THE SC. EVALUATION OF THE DEVICE DATA FOR THE REPORTED SURGEON CONSOLE CONFIRMED THE REPORTED CONDITION. THE MOST LIKELY CAUSE COULD BE TRACED TO A COMPONENT FAILURE OF THE INPUT DEVICE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23842849,12/18/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,002,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23842849,12/18/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,002,"IT WAS REPORTED THAT PRIOR TO USE, THE ARM CART ASSEMBLY (ACA) WOULD NOT ALLOW TELE-OP OR MOVEMENT WHILE IT WAS DOCKED. THERE WAS NO PATIENT INJURY."
23842849,12/18/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,002,"IT WAS REPORTED THAT PRIOR TO USE FOR A PROSTATECTOMY WITH THE PATIENT UNDER ANESTHESIA, THE ARM CART ASSEMBLY (ACA) WOULD NOT ALLOW TELE-OP OR MOVEMENT WHILE IT WAS DOCKED. THE INSTRUMENT DRIVE UNIT (IDU) WAS RESET AND THE DEVICE WAS TESTED WITH NO PROBLEMS. THERE WAS NO PATIENT INJURY."
