MDR_REPORT_KEY,DATE_RECEIVED,EVENT_TYPE,BRAND_NAME,GENERIC_NAME,MODEL_NUMBER,LOT_NUMBER,DEVICE_OPERATOR,REPORTER_OCCUPATION_CODE,FOI_TEXT
23842849,12/18/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,002,"D3 UNIQUE IDENTIFIER (UDI) # HAS BEEN UPDATED. DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE FIELD SERVICE NOTES AND ASSOCIATED DEVICE DATA FOR THE REPORTED ARM CART ASSEMBLY (ACA). EVALUATION OF THE FIELD SERVICE NOTES INDICATE IDU WAS RESET AND DEVICE WAS TESTED WITH NO PROBLEMS. EVALUATION OF THE DEVICE DATA INDICATES THAT THE ACA (ARM CART ASSEMBLY) WAS RESTARTED BUT THERE IS NO INDICATION OF WHICH ERROR PROVOKED THAT RESPONSE. IT WAS NOT POSSIBLE TO DETERMINE THE REASON WHY THE USER FELT IT WAS UNABLE TO CONTROL THE ACA. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO Z-SLIDE AND IDU CONNECTIVITY ISSUES ON THE ARM OR THE INSTRUMENT/SIM CONNECTIVITY ISSUES THAT IS NOT RELATED TO THE ARM. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23842935,12/18/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0010,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23842935,12/18/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0010,\N,0HP,100,"IT WAS REPORTED THAT DURING THE LYMPHADENECTOMY AND LYMPH NODE SENTINEL IN GENECOLOGY ROBOTIC LAPAROSCOPIC PROCEDURE, DURING LYMPH NODE DISSECTION, THE SECURE CADIERE FORCEPS (SCF) WAS GRASPING THE TISSUE WHEN THERE WAS AN ERROR ON THE INSTURMENT SAYING LIFE TIME OF THE INSTRUMENT WAS OVER BUT THE SURGEON STILL DECIDED TO NOT CHANGE IT. THE INSTRUMENT WAS REMOVED WITH SAFETY PROCEDURE. NO ISSUES TO THE PATIENT."
23842935,12/18/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0010,\N,0HP,100,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED SECURE CADIERE FORCEPS AND THE ASSOCIATED DEVICE LOGS. EVALUATION OF THE LOGS COULD NOT IDENTIFY THE REPORTED SECURE CADIERE FORCEPS. VISUAL INSPECTION OF THE RETURNED SECURE CADIERE FORCEPS NOTED NO CORROSION ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE NOTED TO THE JAWS OR OF THE DRIVE CABLES. FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES. THE JAWS WERE ABLE TO ACHIEVE EACH POSITION FULLY WITH NO DIFFICULTY. ELECTRICAL TESTING WAS PERFORMED AND THE SECURE CADIERE FORCEPS WERE READ WITH NO OBSERVED FAILURES. THE USE TIME WAS THREE HUNDRED AND THREE MINUTES, WHICH EXCEEDS THE MAXIMUM USE TIME. EVALUATION OF THE SECURE CADIERE FORCEPS CONFIRMED THE REPORTED CONDITION. THE INVESTIGATION IDENTIFIED THE MOST LIKELY CAUSE COULD BE TRACED TO AN END OF LIFE PROBLEM. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23842935,12/18/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0010,\N,0HP,100,"IT WAS REPORTED THAT DURING THE LYMPHADENECTOMY AND LYMPH NODE SENTINEL DISSECTION FOR A ROBOTIC LAPAROSCOPIC GYNECOLOGIC PROCEDURE, THE SECURE CADIERE FORCEPS WAS GRASPING THE TISSUE WHEN THERE WAS AN ERROR ON THE INSTRUMENT SAYING LIFE TIME OF THE INSTRUMENT WAS OVER BUT THE SURGEON STILL DECIDED TO NOT CHANGE IT. THE INSTRUMENT WAS REMOVED WITH SAFETY PROCEDURE. NO ISSUES TO THE PATIENT."
23854414,12/19/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23854414,12/19/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC CHOLECYSTECTOMY, THE STERILE INTERFACE MODULE (SIM) SUDDENLY GAVE AN ALARM THAT THE SIM WAS NOT ATTACHED OR DETECTED. THE SIM WAS REPLACED WITH ANOTHER ONE. THERE WAS NO PATIENT INJURY."
23866640,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,100,"IT WAS REPORTED THAT DURING A LAPAROSCOPIC GASTROINTESTINAL (LGI) PROCEDURE, WITH A PATIENT IN THE OPERATING ROOM AND UNDER ANESTHESIA, THE ENDOSCOPE 30 DEGREE IMAGE WAS NOT DISPLAYED CLEARLY ON THE TOWER. THE ENDOSCOPE WAS REPLACED TO RESOLVE THE ISSUE. THERE WAS NO REPORTED PATIENT INJURY."
23866640,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23866640,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,100,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED TOWER 120V IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE ENDOSCOPE WAS REPLACED. EVALUATION OF THE LOGS DID NOT SHOW ANY ERRORS OCCURRING WITH THE ENDOSCOPE SYSTEM THAT FEEDS BACK TO THE TOWER. THE LOGS DO NOT TRACK THE QUALITY OF THE IMAGE PROVIDED TO THE USER. EVALUATION OF THE TOWER 120V NOTED NO ABNORMALITIES ASSOCIATED WITH THE REPORTED CONDITION. THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23866640,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,100,"IT WAS REPORTED THAT DURING A LAPAROSCOPIC GASTROINTESTINAL (LGI) PROCEDURE, WITH A PATIENT IN THE OPERATING ROOM AND UNDER ANESTHESIA, THE ENDOSCOPE 30 DEGREE IMAGE WAS NOT DISPLAYED CLEARLY ON THE TOWER SCREEN. THE ENDOSCOPE WAS REPLACED TO RESOLVE THE ISSUE. THERE WAS NO REPORTED PATIENT INJURY."
23868992,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23868992,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT PRIOR TO USE BUT WITH THE PATIENT UNDER ANESTHESIA, TWO STERILE INTERFACE MODULES (SIM) WERE NOT RECOGNIZED BY ARM 1. ALSO, DURING SIM INSERTION A NON-RECOVERABLE ERROR OCCURRED ON THE ARM DUE TO EXCESSIVE EXTERNAL TORQUE APPLIED TO THE INSTRUMENT DRIVE UNIT (IDU). THE FOLLOWING ERROR WAS OBSERVED: ""FAILED TO MAINTAIN POSITION."" AFTER REBOOTING THE ARM AND MAKING SEVERAL ATTEMPTS TO CONNECT THE SIMS THE ERROR RETURNED. THE ARM WAS REPLACED WITH THE RESERVE ARM. THERE WAS NO PATIENT INJURY."
23869120,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"IT WAS REPORTED THAT PRIOR TO USE BUT WITH THE PATIENT UNDER ANESTHESIA, TWO STERILE INTERFACE MODULES (SIM) WERE NOT RECOGNIZED BY ARM 1. ALSO, DURING SIM INSERTION A NON-RECOVERABLE ERROR OCCURRED ON THE ARM DUE TO EXCESSIVE EXTERNAL TORQUE APPLIED TO THE INSTRUMENT DRIVE UNIT (IDU). THE FOLLOWING ERROR WAS OBSERVED: ""FAILED TO MAINTAIN POSITION."" AFTER REBOOTING THE ARM AND MAKING SEVERAL ATTEMPTS TO CONNECT THE SIMS THE ERROR RETURNED. THE ARM WAS REPLACED WITH THE RESERVE ARM. THERE WAS NO PATIENT INJURY."
23869120,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23869271,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"IT WAS REPORTED THAT PRIOR TO USE BUT WITH THE PATIENT UNDER ANESTHESIA, TWO STERILE INTERFACE MODULES (SIM) WERE NOT RECOGNIZED BY ARM 1. ALSO, DURING SIM INSERTION A NON-RECOVERABLE ERROR OCCURRED ON THE ARM DUE TO EXCESSIVE EXTERNAL TORQUE APPLIED TO THE INSTRUMENT DRIVE UNIT (IDU). THE FOLLOWING ERROR WAS OBSERVED: ""FAILED TO MAINTAIN POSITION."" AFTER REBOOTING THE ARM AND MAKING SEVERAL ATTEMPTS TO CONNECT THE SIMS THE ERROR RETURNED. THE ARM WAS REPLACED WITH THE RESERVE ARM. THERE WAS NO PATIENT INJURY."
23869271,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23870951,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,000,"IT WAS REPORTED THAT DURING A TRAINING, THE ADVANCED SIMULATOR WAS NOT WORKING. THE 3D SCREEN ON THE SURGEON INTERACTIVE DISPLAY (SID) WAS BLUE AND STUCK ON THE EXERCISE SCREEN. THERE WAS NO PATIENT INVOLVEMENT."
23870951,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23871316,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23871316,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC PROSTATECTOMY PROCEDURE, THE BIPOLAR MARYLAND FORCEPS (BMF) SHOWED SOME WEAR AND TEAR ON THE BLACK CABLES NEAR THE JAW. THE BMF WAS REPLACED WITH ANOTHER ONE. THERE WAS NO PATIENT INJURY."
23871316,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,100,"IT WAS REPORTED THAT DURING THE DISSECTION OF THE PROSTATE FOR A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE, THE BIPOLAR MARYLAND FORCEPS SHOWED SOME WEAR AND TEAR ON THE BLACK CABLES NEAR THE JAW. THE BIPOLAR MARYLAND FORCEPS WAS REPLACED WITH ANOTHER ONE. THERE WAS NO PATIENT INJURY."
23871316,12/22/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,100,"H2) ADDITIONAL INFORMATION: D4 (UDI #), H4 H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE LOGS AND PROVIDED IMAGES FOR THE REPORTED BIPOLAR MARYLAND FORCEPS. THE BIPOLAR MARYLAND FORCEPS SAMPLE WAS NOT MADE AVAILABLE FOR THIS INCIDENT. EVALUATION OF THE LOGS INDICATED THAT THERE WERE NO INSTRUMENT ERRORS OBSERVED ASSOCIATED WITH THE BIPOLAR MARYLAND FORCEPS. THIS TYPE OF HARDWARE ISSUE IS NOT CAPTURED IN THE LOGS. THE BIPOLAR MARYLAND FORCEPS WAS USED FOR A TOTAL OF ONE HUNDRED AND FIVE MINUTES. FIVE IMAGES WERE RECEIVED FOR EVALUATION. ONE IMAGE SHOWED THE OPERATING ROOM TEAM INTERACTIVE SCREEN WITH A BIPOLAR MARYLAND FORCEPS THAT HAD A FRAYED DRIVE CABLE. THREE IMAGES SHOWED THE DISTAL END OF A BIPOLAR MARYLAND FORCEPS FROM DIFFERENT ANGLES, SHOWING A FRAYED DRIVE CABLE. ONE IMAGE SHOWED THE HOUSING OF A BIPOLAR MARYLAND FORCEPS SHOWING THE SERIAL NUMBER THAT MATCHED WHAT WAS REPORTED. EVALUATION OF THE BIPOLAR MARYLAND FORCEPS CONFIRMED THE REPORTED CONDITION. THE INVESTIGATION IDENTIFIED THE ROOT CAUSE DUE A DEFICIENCY IN THE CABLE DESIGN AND HIGH FORCES EXERTED ON THE INSTRUMENT. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23883765,12/23/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23883765,12/23/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY WITH LYMPHADENECTOMY,. THE BIPOLAR MARYLAND FORCEPS HAD POOR GRASP STRENGTH, DESPITE STILL HAVING 22% OF ITS LIFE LEFT. THE SURGEON WAS OFFERED A DIFFERENT INSTRUMENT BUT REFUSED. THERE WAS NO PATIENT INJURY."
23883903,12/23/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0006,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY WITH LYMPHADENECTOMY AT THE END OF THE PROCEDURE WHEN REMOVING INSTRUMENTS, A HIGH-PRIORITY ALARM SHOWED FOR THE LARGE NEEDLE DRIVER AND THE SURGEON LOST CONTROL OF THE INSTRUMENT. THE JAWS COULD NOT BE OPENED OR CLOSED FROM THE BEDSIDE AND DOUBLE CLICKING THE BUTTON RESULTED IN A YELLOW X RATHER THAN A GREEN CHECKMARK TO INDICATE PROPER JAW POSITIONING. THE INSTRUMENT COULD NOT BE REMOVED FROM THE PORT, SO THE BROKEN INSTRUMENT PROCEDURE WAS USED FOR THE LARGE NEEDLE DRIVER AND STERILE INTERFACE MODULE (SIM). THERE WAS NO PATIENT INJURY."
23883903,12/23/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0006,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23884052,12/23/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23884052,12/23/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0003,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY WITH LYMPHADENECTOMY AT THE END OF THE PROCEDURE WHEN REMOVING INSTRUMENTS, A HIGH-PRIORITY ALARM SHOWED FOR THE LARGE NEEDLE DRIVER AND THE SURGEON LOST CONTROL OF THE INSTRUMENT. THE INSTRUMENT WAS NOT RECOGNIZED BY THE SYSTEM VIA THE STERILE INTERFACE MODULE (SIM). THE BROKEN INSTRUMENT PROCEDURE WAS USED FOR BOTH THE INSTRUMENT AND THE SIM STERILE INTERFACE MODULE. THERE WAS NO PATIENT INJURY."
23884142,12/23/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,100,"IT WAS REPORTED THAT, DURING SYSTEM STARTUP FOR A ROBOTIC LAPAROSCOPIC PROSTATECTOMY WITH LYMPHADENECTOMY, THE ARM CART ASSEMBLY (ACA) WOULD NOT CONNECT TO THE TOWER. AFTER WAITING 10 MINUTES AND UNPLUGGING, PLUGGING IN, AND RESTARTING THE ACA, THE ARM STILL WOULD NOT CONNECT AND WAS NOT RECOGNIZED BY THE TOWER. THE CABLE PINS APPEARED FINE, BUT THE CABLE WAS STILL EXCHANGED WITH ANOTHER ACA AND BOTH ARMS WERE RESTARTED. BOTH ARMS WERE THEN ABLE TO BE CALIBRATED. THERE WAS NO PATIENT INJURY."
23884142,12/23/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23894550,12/26/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC LEFT PARTIAL NEPHRECTOMY PROCEDURE, WHILE DISSECTING AND SEARCHING FOR THE RENAL ARTERY, ONE CABLE OF THE BIPOLAR FENESTRATED GRASPER (BFG) BROKE AND A WHITE PLASTIC PART PROTECTING THE CABLE DETACHED AND FELL INTO THE PATIENTS CAVITY WHILE THE BROKEN INSTRUMENT WAS BEING RETRIEVED. THE BROKEN PIECE WAS RETRIEVED WITH LAPAROSCOPIC FORCEPS. THE TEAM REPLACED THE BROKEN BFG WITH A NEW ONE TO RESOLVE THE ISSUE. THERE WAS NO PATIENT INJURY."
23894550,12/26/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23894550,12/26/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF ONE BIPOLAR FENESTRATED GRASPER, THE ASSOCIATED DEVICE LOGS AND PROVIDED IMAGES. FIVE IMAGES WERE RECEIVED FOR EVALUATION. ONE IMAGE DEPICTED THE OPERATING ROOM TEAM INTERFACE (ORTI) SCREEN SHOWING A PLASTIC PIECE BEING REMOVED FROM THE CAVITY OF THE PATIENT. THREE OF THE IMAGES DEPICTED THE TIP OF A BIPOLAR FENESTRATED GRASPER, FROM DIFFERENT ANGLES OUTSIDE OF THE CAVITY OF THE PATIENT, ALONGSIDE A WHITE PLASTIC PIECE. ONE IMAGE DEPICTED A MESSAGE ON THE ORTI SCREEN REGARDING ARM CART ASSEMBLY 1. EVALUATION OF THE LOGS INDICATED AN INSTANCE OF DIFFERENCE IN COMMANDED AND ACTUAL JAW ANGLES. AN ERROR CODE WAS TRIGGERED WHICH IS ASSOCIATED WITH MOTOR POSITION LIMIT. VISUAL INSPECTION OF THE RETURNED BIPOLAR FENESTRATED GRASPER NOTED NO CORROSION ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE NOTED TO THE JAWS OR OF THE DRIVE CABLES. PART OF THE WHITE PLASTIC PULLEY WAS DISENGAGED AND NOT RETURNED. THE ENERGY CABLE WAS DISENGAGED. THE PUCK AND DRIVE CABLE WERE BOTH DISPLACED ON THE SIDE OF THE DISENGAGED PIECE. FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES. THE JAWS COULD NOT ACHIEVE THE FULL YAW OR PITCH IN SOME OF THE POSITIONS. ELECTRICAL TESTING WAS PERFORMED AND THE BIPOLAR FENESTRATED GRASPER WAS READ WITH NO OBSERVED FAILURES. EVALUATION OF THE BIPOLAR FENESTRATED GRASPER CONFIRMED THE REPORTED CONDITION. THE ROOT CAUSE FOR THE REPORTED PLASTIC FRACTURE CONDITION MAY BE ATTRIBUTED TO THE CURRENT JAW SUBASSEMBLY DESIGN. THE PULLEY FRACTURES ARE CAUSED BY HIGH CYCLIC FORCES FROM THE INSTRUMENT DRIVE UNIT (IDU) MOTORS COMBINED WITH A THIN PLASTIC WALL CONDITION IN THE PULLEY. IMPROVEMENTS HAVE BEEN INITIATED TO MITIGATE THIS CONDITION. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23894550,12/26/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC LEFT PARTIAL NEPHRECTOMY PROCEDURE; WHILE DISSECTING AND SEARCHING FOR THE RENAL ARTERY, ONE CABLE OF THE BIPOLAR FENESTRATED GRASPER (BFG) BROKE AND A WHITE PLASTIC PART PROTECTING THE CABLE DETACHED AND FELL INTO THE PATIENTS CAVITY WHILE THE BROKEN INSTRUMENT WAS BEING RETRIEVED. THE BROKEN PIECE WAS RETRIEVED WITH LAPAROSCOPIC FORCEPS. THE TEAM REPLACED THE BROKEN BFG WITH A NEW ONE TO RESOLVE THE ISSUE. THERE WAS NO PATIENT INJURY."
23895856,12/26/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23895856,12/26/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT DURING A LOWER GASTROINTESTINAL PROCEDURE, WITH A PATIENT IN THE OPERATING ROOM AND UNDER ANESTHESIA, THE ARM CART ASSEMBLY WAS ROLLED OUT. NON-ROBOTIC SURGERY WAS PERFORMED FROM OUTSIDE THE BODY. THE ARM WAS ROLLED BACK IN AND THE ROBOTIC SURGERY WAS RESUMED. DUE TO AN INSTRUMENT ERROR, THE INSTRUMENT DRIVE UNIT (IDU) COULD NOT BE MOVED IN THE DOWNWARD DIRECTION. AFTER THAT, THE FORCEPS COULD NOT BE INSERTED AND REATTACHMENT CAUSED STRESS ON THE ARM AND AN 'ARM ERROR' OCCURRED. DECIDED TO NOT USE THE ARM AND THE SURGERY WAS PERFORMED WITH THREE ARMS. AFTER THE OPERATION WAS COMPLETED, RECOVERY OF THE ARM WAS CONFIRMED WITH A RESTART. THERE WAS NO REPORTED PATIENT INJURY."
23895856,12/26/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THE LOGS WERE REVIEWED IN THE FIELD AND IT WAS OBSERVED THAT AN ARM ERROR OCCURRED AFTER THE INSTRUMENT ERROR ALARM WAS TRIGGERED. AS A RESULT, THE INSTRUMENT INSERTION COULD NOT BE PERFORMED. THE INSTRUMENT ERROR MAY HAVE BEEN INFLUENCED BY FACTORS SUCH AS THE CONNECTION OF THE FORCEPS. THE ARM ERROR IS CONSIDERED TO BE DUE TO A TEMPORARY COMMUNICATION ISSUE BETWEEN THE INSTRUMENT DRIVE UNIT (IDU) AND THE IDU DRIVE UNIT. THE CONNECTION BETWEEN THE IDU AND IDU DRIVE UNIT WAS OBSERVED, AND DURING A SIMULATED OPERATION, NO ALARMS OCCURRED. FURTHER EVALUATION OF THE LOGS INDICATED THAT THE ARM CART ASSEMBLY WAS PLACED INTO A HARD STOP DUE TO A FAULT BEING SENT FROM THE IDU, THIS FAULT WAS CAUSED BY NOT RECEIVING A HEARTBEAT FROM THE IDU PRIMARY REMOVABLE DEVICES SENSOR. AS AN AFTER EFFECT, AN ERROR CODE FOR 'ARM FAILURE: ROBOTIC ARM MOTOR STATE', AN ERROR CODE FOR 'ARM FAILURE WITH POSSIBLE MOTION - REDUNDANT CONTROLLER STATE CHECK' AND AN ERROR CODE FOR 'ARM FAILURE - NON-RECOVERABLE - ROBOTIC ARM BRAKE STATE' WERE ALL TRIGGERED. THIS REQUIRED THE ARM CART TO BE RESTARTED IN ORDER TO RECOVER. EVALUATION OF THE DEVICE CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO AN INSTRUMENT DRIVE UNIT (IDU) FAILURE OR INSTRUMENT FAILURE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23895856,12/26/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT DURING A LOWER GASTROINTESTINAL PROCEDURE, WITH A PATIENT IN THE OPERATING ROOM AND UNDER ANESTHESIA, THE ARM CART ASSEMBLY WAS ROLLED OUT. NON-ROBOTIC SURGERY WAS PERFORMED FROM OUTSIDE THE BODY. THE ARM WAS ROLLED BACK IN AND THE ROBOTIC SURGERY WAS RESUMED. DUE TO AN INSTRUMENT ERROR, THE INSTRUMENT DRIVE UNIT (IDU) COULD NOT BE MOVED IN THE DOWNWARD DIRECTION. AFTER THAT, THE FORCEPS COULD NOT BE INSERTED AND REATTACHMENT CAUSED STRESS ON THE ARM AND AN 'ARM ERROR' OCCURRED. DECIDED TO NOT USE THE ARM AND THE SURGERY WAS PERFORMED WITH THREE ARMS. AFTER THE OPERATION WAS COMPLETED, RECOVERY OF THE ARM WAS CONFIRMED WITH A RESTART. THERE WAS NO REPORTED PATIENT INJURY."
23904207,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904207,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING TESTING, WHEN THE USER ATTEMPTED TO MOVE THE INSTRUMENT DRIVE UNIT (IDU), THE USER EXPERIENCED STRONG RESISTANCE. HENCE, THE IDU WAS DIFFICULT TO MOVE. THERE WAS NO PATIENT INVOLVEMENT."
23904207,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"H2) ADDITIONAL INFORMATION: E1 (FACILITY NAME, STREET 1, STREET 2, CITY, REGION, COUNTRY, POSTAL CODE, FAX NUMBER, PHONE NUMBER) H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE SYSTEM WAS TURNED ON AND ARM CART ASSEMBLY CALIBRATION WAS PERFORMED. CHANGED THE ARM POSITION AS HORIZONTAL AND CHECKED THE MOVEMENT OF THE INSTRUMENT DRIVE UNIT. IT WAS MOVING UPWARD. THE JOINT FORCE SENSOR CALIBRATION WAS PERFORMED AND THE ARM CART ASSEMBLY COMPLETED FUNCTIONAL CHECK. EVALUATION OF THE LOGS NOTED THAT THE AMOUNT OF FORCE EXERTED TO MOVE THE INSTRUMENT DRIVE UNIT IN MANUAL MODE IS NOT TRACKED IN THE LOGS. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO AN INSTRUMENT DRIVE UNIT ISSUE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904207,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING TESTING, WHEN ATTEMPTING TO MOVE THE INSTRUMENT DRIVE UNIT, EXPERIENCED STRONG RESISTANCE. THE INSTRUMENT DRIVE UNIT WAS DIFFICULT TO MOVE. THERE WAS NO PATIENT INVOLVEMENT."
23904337,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904337,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC THYMECTOMY PROCEDURE, ESPECIALLY WHILE THE SURGEON WAS MOBILIZING THE THYMUS TIS SUE, THE SYSTEM DISPLAYED AN ARM 2 ERROR WHEN THE SURGEON ATTEMPTED TO INSERT THE INSTRUMENT. THE ARM WAS STILL ABLE TO MOVE, ALLOW INSTRUMENT INSERTION, AND COMPLETE CALIBRATION. HOWEVER, AFTER THE INSTRUMENT WAS INSERTED, TELEOPERATION WAS NOT POSSIBLE, AND THE INSTRUMENT BACKGROUND REMAINED WHITE ON THE SYSTEM DISPLAY.THE WHITE BACKGROUND INDICATED THAT ARM 2 DID NOT COMPLETE THE COMMUNICATION NEEDED TO ACTIVATE TELEOPERATION CONTROL, EVEN THOUGH THE PHYSICAL INSERTION AND CALIBRATION STEPS WERE SUCCESSFUL. AS A RESULT, THE SYSTEM DID NOT FULLY RECOGNIZE THE INSTRUMENT FOR SURGEON CONTROL. TROUBLESHOOTING WAS PERFORMED BY UNDOCKING ARM 2, REBOOTING THE ARM, AND RECALIBRATING IT. AFTER THESE TROUBLESHOOTING STEPS, TELEOPERATION WAS RESTORED, THE INSTRUMENT DISPLAY RETURNED TO NORMAL, AND THE PROCEDURE CONTINUED WITHOUT FURTHER ISSUES. THERE WAS NO PATIENT INJURY."
23904337,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,000,"DEVICE DATA: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE DATA FOR THE REPORTED SURGEON CONSOLE (SC). EVALUATION OF THE DEVICE DATA INDICATES THAT THE ACA EXPERIENCED ROBOTIC ARM JOINT 5 (RA_J5) REDUNDANCY CHECK FAILURE TRIGGERING AN ERROR CODE RA_J5 REDUNDANCY CHECK, WHICH PREVENTED THE TELE-OPERATION TRIGGERING THE ERROR CODE TELEOP PREVENTED. THIS MEANS ONE OF THE LIMIT SWITCHES ON THE Z-SLIDE GOT TRIGGERED WHILE EXCEEDING THE EXPECTED POSITION RANGE. THIS IS A NON-RECOVERABLE ERROR THAT PREVENTS TELE-OPERATION OF THE ARM FROM THE SURGEON CONSOLE. EVALUATION OF THE DEVICE DATA FOR THE REPORTED SURGEON CONSOLE CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION. HOWEVER, THE INVESTIGATION WAS ABLE TO IDENTIFY THE MOST LIKELY CAUSE AS TRACED TO A FAILURE ON THE ARM CART ASSEMBLY. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904337,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC THYMECTOMY PROCEDURE, ESPECIALLY WHILE THE SURGEON WAS MOBILIZING THE THYMUS TIS SUE, THE SYSTEM DISPLAYED AN ARM 2 ERROR WHEN THE SURGEON ATTEMPTED TO INSERT THE INSTRUMENT. THE ARM WAS STILL ABLE TO MOVE, ALLOW INSTRUMENT INSERTION, AND COMPLETE CALIBRATION. HOWEVER, AFTER THE INSTRUMENT WAS INSERTED, TELEOPERATION WAS NOT POSSIBLE, AND THE INSTRUMENT BACKGROUND REMAINED WHITE ON THE SYSTEM DISPLAY.THE WHITE BACKGROUND INDICATED THAT ARM 2 DID NOT COMPLETE THE COMMUNICATION NEEDED TO ACTIVATE TELEOPERATION CONTROL, EVEN THOUGH THE PHYSICAL INSERTION AND CALIBRATION STEPS WERE SUCCESSFUL. AS A RESULT, THE SYSTEM DID NOT FULLY RECOGNIZE THE INSTRUMENT FOR SURGEON CONTROL. TROUBLESHOOTING WAS PERFORMED BY UNDOCKING ARM 2, REBOOTING THE ARM, AND RECALIBRATING IT. AFTER THESE TROUBLESHOOTING STEPS, TELEOPERATION WAS RESTORED, THE INSTRUMENT DISPLAY RETURNED TO NORMAL, AND THE PROCEDURE CONTINUED WITHOUT FURTHER ISSUES. THERE WAS NO PATIENT INJURY."
23904367,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904367,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC THYMECTOMY PROCEDURE, ESPECIALLY WHILE THE SURGEON WAS MOBILIZING THE THYMUS TIS SUE, THE SYSTEM DISPLAYED AN ARM 2 ERROR WHEN THE SURGEON ATTEMPTED TO INSERT THE INSTRUMENT. THE ARM WAS STILL ABLE TO MOVE, ALLOW INSTRUMENT INSERTION, AND COMPLETE CALIBRATION. HOWEVER, AFTER THE INSTRUMENT WAS INSERTED, TELEOPERATION WAS NOT POSSIBLE, AND THE INSTRUMENT BACKGROUND REMAINED WHITE ON THE SYSTEM DISPLAY. THE WHITE BACKGROUND INDICATED THAT ARM 2 DID NOT COMPLETE THE COMMUNICATION NEEDED TO ACTIVATE TELEOPERATION CONTROL, EVEN THOUGH THE PHYSICAL INSERTION AND CALIBRATION STEPS WERE SUCCESSFUL. AS A RESULT, THE SYSTEM DID NOT FULLY RECOGNIZE THE INSTRUMENT FOR SURGEON CONTROL. TROUBLESHOOTING WAS PERFORMED BY UNDOCKING ARM 2, REBOOTING THE ARM, AND RECALIBRATING IT. AFTER THESE TROUBLESHOOTING STEPS, TELEOPERATION WAS RESTORED, THE INSTRUMENT DISPLAY RETURNED TO NORMAL, AND THE PROCEDURE CONTINUED WITHOUT FURTHER ISSUES. THERE WAS NO PATIENT INJURY."
23904367,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"H6 ANNEX B, ANNEX C AND ANNEX G HAVE BEEN AMENDED. DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE DATA FOR THE REPORTED ARM CART ASSEMBLY (ACA). EVALUATION OF THE DEVICE DATA INDICATES THAT THE ACA EXPERIENCED ROBOTIC ARM JOINT 5 (RA_J5) REDUNDANCY CHECK FAILURE TRIGGERING AN ERROR CODE RA_J5 REDUNDANCY CHECK. THIS MEANS ONE OF THE LIMIT SWITCHES ON THE Z-SLIDE GOT TRIGGERED WHILE EXCEEDING THE EXPECTED POSITION RANGE. THIS IS A NON-RECOVERABLE ERROR THAT PREVENTS TELE-OPERATION OF THE ARM. EVALUATION OF THE DEVICE DATA FOR THE REPORTED ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO REDUNDANCY CHECK FAILURE ON ROBOTIC ARM JOINT 5. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904367,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC THYMECTOMY PROCEDURE, ESPECIALLY WHILE THE SURGEON WAS MOBILIZING THE THYMUS TIS SUE, THE SYSTEM DISPLAYED AN ARM 2 ERROR WHEN THE SURGEON ATTEMPTED TO INSERT THE INSTRUMENT. THE ARM WAS STILL ABLE TO MOVE, ALLOW INSTRUMENT INSERTION, AND COMPLETE CALIBRATION. HOWEVER, AFTER THE INSTRUMENT WAS INSERTED, TELEOPERATION WAS NOT POSSIBLE, AND THE INSTRUMENT BACKGROUND REMAINED WHITE ON THE SYSTEM DISPLAY. THE WHITE BACKGROUND INDICATED THAT ARM 2 DID NOT COMPLETE THE COMMUNICATION NEEDED TO ACTIVATE TELEOPERATION CONTROL, EVEN THOUGH THE PHYSICAL INSERTION AND CALIBRATION STEPS WERE SUCCESSFUL. AS A RESULT, THE SYSTEM DID NOT FULLY RECOGNIZE THE INSTRUMENT FOR SURGEON CONTROL. TROUBLESHOOTING WAS PERFORMED BY UNDOCKING ARM 2, REBOOTING THE ARM, AND RECALIBRATING IT. AFTER THESE TROUBLESHOOTING STEPS, TELEOPERATION WAS RESTORED, THE INSTRUMENT DISPLAY RETURNED TO NORMAL, AND THE PROCEDURE CONTINUED WITHOUT FURTHER ISSUES. THERE WAS NO PATIENT INJURY."
23904377,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
