MDR_REPORT_KEY,DATE_RECEIVED,EVENT_TYPE,BRAND_NAME,GENERIC_NAME,MODEL_NUMBER,LOT_NUMBER,DEVICE_OPERATOR,REPORTER_OCCUPATION_CODE,FOI_TEXT
23904377,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC THYMECTOMY PROCEDURE, ESPECIALLY WHILE THE SURGEON WAS MOBILIZING THE THYMUS TIS SUE, THE SYSTEM DISPLAYED AN ARM 2 ERROR WHEN THE SURGEON ATTEMPTED TO INSERT THE INSTRUMENT. THE ARM WAS STILL ABLE TO MOVE, ALLOW INSTRUMENT INSERTION, AND COMPLETE CALIBRATION. HOWEVER, AFTER THE INSTRUMENT WAS INSERTED, TELEOPERATION WAS NOT POSSIBLE, AND THE INSTRUMENT BACKGROUND REMAINED WHITE ON THE SYSTEM DISPLAY.THE WHITE BACKGROUND INDICATED THAT ARM 2 DID NOT COMPLETE THE COMMUNICATION NEEDED TO ACTIVATE TELEOPERATION CONTROL, EVEN THOUGH THE PHYSICAL INSERTION AND CALIBRATION STEPS WERE SUCCESSFUL. AS A RESULT, THE SYSTEM DID NOT FULLY RECOGNIZE THE INSTRUMENT FOR SURGEON CONTROL. TROUBLESHOOTING WAS PERFORMED BY UNDOCKING ARM 2, REBOOTING THE ARM, AND RECALIBRATING IT. AFTER THESE TROUBLESHOOTING STEPS, TELEOPERATION WAS RESTORED, THE INSTRUMENT DISPLAY RETURNED TO NORMAL, AND THE PROCEDURE CONTINUED WITHOUT FURTHER ISSUES. THERE WAS NO PATIENT INJURY."
23904377,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,000,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE DATA FOR THE REPORTED BIPOLAR MARYLAND FORCEPS (BMF). EVALUATION OF THE DEVICE DATA INDICATES THAT THE REPORTED BMF CALIBRATED SUCCESSFULLY AND WAS CONNECTED TO THE ARM CART ASSEMBLY. THE ACA EXPERIENCED ROBOTIC ARM JOINT 5 (RA_J5) REDUNDANCY CHECK FAILURE TRIGGERING AN ERROR CODE RA_J5 REDUNDANCY CHECK, WHICH PREVENTED THE TELE-OPERATION, BUT NO INSTRUMENT IDENTIFICATION ISSUES WERE OBSERVED. EVALUATION OF THE DEVICE DATA FOR THE REPORTED BIPOLAR MARYLAND FORCEPS NOTED NO ABNORMALITIES ASSOCIATED WITH THE REPORTED CONDITION. THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904377,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC THYMECTOMY PROCEDURE, ESPECIALLY WHILE THE SURGEON WAS MOBILIZING THE THYMUS TIS SUE, THE SYSTEM DISPLAYED AN ARM 2 ERROR WHEN THE SURGEON ATTEMPTED TO INSERT THE INSTRUMENT. THE ARM WAS STILL ABLE TO MOVE, ALLOW INSTRUMENT INSERTION, AND COMPLETE CALIBRATION. HOWEVER, AFTER THE INSTRUMENT WAS INSERTED, TELEOPERATION WAS NOT POSSIBLE, AND THE INSTRUMENT BACKGROUND REMAINED WHITE ON THE SYSTEM DISPLAY. THE WHITE BACKGROUND INDICATED THAT ARM 2 DID NOT COMPLETE THE COMMUNICATION NEEDED TO ACTIVATE TELEOPERATION CONTROL, EVEN THOUGH THE PHYSICAL INSERTION AND CALIBRATION STEPS WERE SUCCESSFUL. AS A RESULT, THE SYSTEM DID NOT FULLY RECOGNIZE THE INSTRUMENT FOR SURGEON CONTROL. TROUBLESHOOTING WAS PERFORMED BY UNDOCKING ARM 2, REBOOTING THE ARM, AND RECALIBRATING IT. AFTER THESE TROUBLESHOOTING STEPS, TELEOPERATION WAS RESTORED, THE INSTRUMENT DISPLAY RETURNED TO NORMAL, AND THE PROCEDURE CONTINUED WITHOUT FURTHER ISSUES. THERE WAS NO PATIENT INJURY."
23904520,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904520,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC COLPOPEXY PROCEDURE, THE CAMERA ARM MOVEMENT WAS REPEATEDLY OBSTRUCTED BECAUSE THE ARM DRAPE BECAME STUCK IN THE DRAPE CLIP EACH TIME THE SURGEON ATTEMPTED TO INSERT OR MOVE THE CAMERA INSIDE THE PATIENT. THIS OBSTRUCTION PREVENTED SMOOTH CAMERA ARM MOVEMENT AND REQUIRED THE SURGICAL TEAM TO STOP THE PROCEDURE MULTIPLE TIMES TO MANUALLY FREE THE DRAPE FROM THE CLIP. THE DRAPE CLIP HAD WIDENED AND COULD NO LONGER SECURE THE DRAPE PROPERLY, CAUSING THE OBSTRUCTION TO RECUR WITH EVERY CAMERA INSERTION. THE PROCEDURE WAS CONTINUED BY MANUALLY CLEARING THE OBSTRUCTION EACH TIME IT OCCURRED. THE ISSUE WAS NOT RESOLVED DURING THE PROCEDURE. THERE WAS NO PATIENT INJURY."
23904520,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF AN IMAGE PROVIDED FOR THE REPORTED ARM CART ASSEMBLY. ONE IMAGE WAS RECEIVED. THE IMAGE SHOWED A WIDENED AND LOOSE DRAPE CLIP OF AN ARM CART ASSEMBLY INSIDE OF AN OPERATING ROM. THE DRAPE WAS HANGING OUT OF THE ARM CART. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO A FAULTY DRAPE CLIP. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904520,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC COLPOPEXY PROCEDURE, THE CAMERA ARM MOVEMENT WAS REPEATEDLY OBSTRUCTED BECAUSE THE ARM DRAPE BECAME STUCK IN THE DRAPE CLIP EACH TIME THE SURGEON ATTEMPTED TO INSERT OR MOVE THE CAMERA INSIDE THE PATIENT. THIS OBSTRUCTION PREVENTED SMOOTH CAMERA ARM MOVEMENT AND REQUIRED THE SURGICAL TEAM TO STOP THE PROCEDURE MULTIPLE TIMES TO MANUALLY FREE THE DRAPE FROM THE CLIP. THE DRAPE CLIP HAD WIDENED AND COULD NO LONGER SECURE THE DRAPE PROPERLY, CAUSING THE OBSTRUCTION TO RECUR WITH EVERY CAMERA INSERTION. THE PROCEDURE WAS CONTINUED BY MANUALLY CLEARING THE OBSTRUCTION EACH TIME IT OCCURRED. THE ISSUE WAS NOT RESOLVED DURING THE PROCEDURE. THERE WAS NO PATIENT INJURY."
23904532,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904532,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE, ESPECIALLY AT THE END OF ANASTOMOSIS AND WHEN THE TEAM WAS TESTING THE FINAL BLADDER LEAKAGE, THE SURGEON NOTICED THAT THE BIPOLAR MARYLAND FORCEPS (BMF) WAS NOT GRASPING WELL. ON INSPECTION, THE SURGEON OBSERVED CABLE BREAKAGE IN THE INSTRUMENT. THE INSTRUMENT LIFE AT TIME OF BREAKAGE WAS 14%. SINCE THE PROCEDURE WAS ALREADY IN ITS FINAL STEP AND ONLY THE LEAKAGE CHECK REMAINED, THE SURGEON DECIDED NOT TO REPLACE THE INSTRUMENT AND CONTINUED WITHOUT PERFORMING ANY TROUBLESHOOTING, AND THE PROCEDURE WAS COMPLETED. THERE WAS NO PATIENT INJURY."
23904545,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904545,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC VENTRAL HERNIA SURGERY, TWO ROBOTIC ARMS (SN (B)(6) AND SN (B)(6) FAILED CALIBRATION. THE ARM CART ASSEMBLY (ACA) (SN (B)(6) HAD ERRORS INCLUDING IDU MECHANICAL RELEASE ACTIVATE ERROR MESSAGE AND ARM NON-RECOVERABLE ERROR. RE-CALIBRATION OF THE ARMS SUCCESSFULLY RESOLVED THE ISSUES AND THE PROCEDURE STARTED SUCCESSFULLY. THERE WAS NO PATIENT INVOLVEMENT."
23904574,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS, AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY, UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904574,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,000,"PLI-10 <(>&<)> PLI-20: IT WAS REPORTED THAT, PRE-OPERATIVELY, ESPECIALLY DURING SYSTEM START-UP PROCESS, THE SURGEON CONSOLE (SC) LOST COMMUNICATION WITH THE TOWER. THE WAS NO PATIENT INVOLVEMENT."
23904574,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,000,"IT WAS REPORTED THAT, PRE-OPERATIVELY, ESPECIALLY DURING SYSTEM START-UP PROCESS, THE SURGEON CONSOLE (SC) LOST COMMUNICATION WITH THE TOWER. THE WAS NO PATIENT INVOLVEMENT."
23904574,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,000,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED SURGEON CONSOLE IN THE FIELD. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE SURGEON CONSOLE HAD LOST COMMUNICATION WITH THE TOWER. THE FUNCTIONALITY OF THE SURGEON CONSOLE WAS CHECKED. CALIBRATION AND VERIFICATION OF THE FULL RANGE OF CONTROLLER MOVEMENT WAS PERFORMED. TESTING OF TELE-OPERATION AND VERIFICATION OF MACHINE LOGS WAS ALSO DONE. THE VERIFICATION WAS SUCCESSFUL AND THE SURGEON CONSOLE IS READY FOR USE. EVALUATION OF THE SURGEON CONSOLE NOTED NO ABNORMALITIES ASSOCIATED WITH THE REPORTED CONDITION. THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904581,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23904581,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0003,\N,0HP,000,"PLI-10 & PLI-20: IT WAS REPORTED THAT, PRE-OPERATIVELY, ESPECIALLY DURING SYSTEM START-UP PROCESS, THE SURGEON CONSOLE (SC) LOST COMMUNICATION WITH THE TOWER. THE WAS NO PATIENT INVOLVEMENT."
23917855,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,001,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC INGUINAL HERNIA REPAIR WHILE PERFORMING DISSECTION, THE SURGEON COMMENTED THAT THE GRASP STRENGTH OF THE BIPOLAR MARYLAND FORCEPS IS POOR AND NEEDS TO BE STRONGER TO PREVENT DIFFICULTY PERFORMING ESSENTIAL FUNCTIONS. THE CASE WAS COMPLETED WITH THE INSTRUMENT AND THERE WAS NO PATIENT INJURY."
23917855,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,001,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23917855,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,001,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC INGUINAL HERNIA REPAIR WHILE PERFORMING DISSECTION, THE SURGEON COMMENTED THAT THE GRASP STRENGTH OF THE BIPOLAR MARYLAND FORCEPS IS POOR AND NEEDS TO BE STRONGER TO PREVENT DIFFICULTY PERFORMING ESSENTIAL FUNCTIONS. THE CASE WAS COMPLETED WITH THE INSTRUMENT AND THERE WAS NO PATIENT INJURY."
23917855,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,001,"A CORRECTION WAS MADE TO THE FOLLOWING SECTION: B1. SECTION WAS INCORRECTLY FILLED OUT WITH ADVERSE EVENT, DESPITE THIS EVENT ONLY BEING A PRODUCT PROBLEM. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23918001,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY, THE SURGEON MENTIONED THE BIPOLAR MARYLAND FORCEPS (BMF) DID NOT CLOSE WELL. THE INSTRUMENT WAS DIRTY WITH ESCHAR BUILDUP, WHICH COULD HAVE CONTRIBUTED TO THE ISSUE. AT THE END OF THE PROCEDURE, THE SAME BMF WAS UNCLIPPED PREMATURELY WHILE IT WAS IN THE TROCAR BY THE BEDSIDE ASSISTANT. THE INSTRUMENT THREW A RED ALARM AND COULD NOT BE CONTROLLED AFTER BEING REATTACHED. THE JAWS COULD NO LONGER BE OPENED AND CLOSED FROM THE BEDSIDE OR REMOVED NORMALLY. THE INSTRUMENT WAS REMOVED AS A BROKEN INSTRUMENT. THERE WAS NO PATIENT INJURY."
23918001,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23918065,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23918065,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC RADICAL PROSTATECTOMY, THE PROXIMAL PORTION OF THE SCISSOR JAW ON THE MONOPOLAR CURVED SHEARS (MCS) WAS PRESSED AGAINST TISSUE WITH SIGNIFICANT FORCE AND BECAME BENT. THE MCS WAS REPLACED. THERE WAS NO PATIENT INJURY."
23918065,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,100,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE LOGS AND PROVIDED IMAGES FOR THE REPORTED MONOPOLAR CURVED SHEARS. THE MONOPOLAR CURVED SHEARS SAMPLE WAS NOT MADE AVAILABLE FOR THIS INCIDENT AS IT WAS DISCARDED BY THE CUSTOMER. THREE IMAGES WERE RECEIVED. ONE IMAGE DEPICTED A MONOPOLAR CURVED SHEARS WHERE THE ORANGE PORTION WAS BROKEN. ONE IMAGE DEPICTED A MONOPOLAR CURVED SHEARS WITH THE ORANGE PORTION AND A BROKEN METAL BAND. ONE IMAGE DEPICTED THE SERIAL NUMBER, THAT MATCHED WHAT WAS REPORTED. EVALUATION OF THE LOGS INDICATED THAT THERE WAS AN INSTANCE OF A DIFFERENCE IN COMMANDED AND ACTUAL JAW ANGLES. AN ERROR CODE ASSOCIATED WITH MOTOR POSITION LIMIT WAS TRIGGERED. THE LOGS CANNOT DETECT THE SPECIFIC STATE OF THE SHAFT. EVALUATION OF THE MONOPOLAR CURVED SHEARS CONFIRMED THE REPORTED CONDITION. THE ROOT CAUSE OF THE OBSERVED DAMAGE WAS THAT IT IS LIKELY THAT THE DEVICE WAS NOT USED AS INTENDED, WHICH MAY HAVE CAUSED OR CONTRIBUTED TO THE REPORTED INCIDENT. REPLICATION OF THE DAMAGE CAN OCCUR IF AN EXCESSIVE AMOUNT OF FORCE IS USED DURING THE PROCEDURE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23918065,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC RADICAL PROSTATECTOMY, THE PROXIMAL PORTION OF THE SCISSOR JAW ON THE MONOPOLAR CURVED SHEARS (MCS) WAS PRESSED AGAINST TISSUE WITH SIGNIFICANT FORCE AND BECAME BENT. THE MCS WAS REPLACED. THERE WAS NO PATIENT INJURY."
23918126,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23918126,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC RADICAL PROSTATECTOMY WHILE USING THE BIPOLAR FENESTRATED GRASPER (BFG), ONE OF THE JAWS DETACHED AND FELL INTO THE PATIENT CAVITY. A LAPAROSCOPIC GRASPER WAS USED TO RETRIEVE THE PIECE. THE BFG WAS REPLACED. THERE WAS NO PATIENT INJURY."
23918126,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE LOGS AND PROVIDED IMAGES FOR THE REPORTED BIPOLAR FENESTRATED GRASPER. THE BIPOLAR FENESTRATED GRASPER SAMPLE WAS NOT MADE AVAILABLE FOR THIS INCIDENT AS IT WAS DISCARDED BY THE CUSTOMER. THREE IMAGES WERE RECEIVED FOR EVALUATION. ONE IMAGE DEPICTED A BIPOLAR FENESTRATED GRASPER WITH ONE JAW THAT WAS BROKEN OFF. ONE IMAGE DEPICTED THE BROKEN JAW ALONGSIDE A BIPOLAR FENESTRATED GRASPER. ONE IMAGE DEPICTED THE SERIAL NUMBER THAT MATCHED WHAT WAS REPORTED. EVALUATION OF THE LOGS DID NOT SHOW AN INDICATION OF AN ERROR BEING TRIGGERED BY THE BIPOLAR FENESTRATED GRASPER. EVALUATION OF THE BIPOLAR FENESTRATED GRASPER CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO A BNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23918126,12/29/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,100,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC RADICAL PROSTATECTOMY PROCEDURE, WHILE USING THE BIPOLAR FENESTRATED GRASPER, ONE OF THE JAWS DETACHED AND FELL INTO THE PATIENT CAVITY. A LAPAROSCOPIC GRASPER WAS USED TO RETRIEVE THE PIECE. THE BIPOLAR FENESTRATED GRASPER WAS REPLACED. THERE WAS NO PATIENT INJURY."
23919790,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PROCEDURE, AN UNEXPECTED E-RELEASE MECHANISM WAS ACTIVATED DUE TO A COLLISION WITH ANOTHER ARM. AN ERROR WAS TRIGGERED DURING THE ACTIVATION OF THE E-RELEASE AND WAS UNABLE TO BE DISMISSED EVEN AFTER MULTIPLE ATTEMPTS OF RESTARTING THE ARM. THE COLLISION DAMAGED THE SOCKET CONNECTING THE INSTRUMENT DRIVE UNIT (IDU) MODULE TO THE Z-SLIDE. THE ROBOTIC SURGERY WAS CONVERTED TO TRADITIONAL LAPAROSCOPIC SURGERY."
23919790,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23919790,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PROCEDURE, AN UNEXPECTED E-RELEASE MECHANISM WAS ACTIVATED DUE TO A COLLISION WITH ANOTHER ARM. AN ERROR WAS TRIGGERED DURING THE ACTIVATION OF THE E-RELEASE AND WAS UNABLE TO BE DISMISSED EVEN AFTER MULTIPLE ATTEMPTS OF RESTARTING THE ARM. THE COLLISION DAMAGED THE SOCKET CONNECTING THE INSTRUMENT DRIVE UNIT (IDU) MODULE TO THE Z-SLIDE. THERE WAS A DELAY DUE TO THE REPORTED ISSUE AND THE ROBOTIC SURGERY WAS CONVERTED TO TRADITIONAL LAPAROSCOPIC SURGERY."
23919790,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"ADDITIONAL INFORMATION RECEIVED, UPDATES MADE TO THE FOLLOWING SECTIONS: B5 (DESC OF EVENT), D10 (CONCOMITANT PROD). MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23919790,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD. REVIEW OF THE FIELD SERVICE NOTES FOR THE ARM CART ASSEMBLY INDICATED THAT THE FAULTY INSTRUMENT DRIVE UNIT AND Z-SLIDE WERE REPLACED. DURING TESTING A PROBLEM WITH THE E-BOX MODULE WAS DETECTED. THE FAULTY E-BOX WAS ALSO REPLACED. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE. HOWEVER, THE MOST LIKELY CAUSE COULD BE TRACED TO AN ARM COLLISION DUE TO IMPROPER PREPARATION. REPLICATION OF THIS CONDITION CAN OCCUR IF NOT ENOUGH SPACE IS GIVE TO THE ARM CART ASSEMBLY TO CALIBRATE. THE INSTRUCTIONS FOR USE (IFU) STATES, ""1. ALWAYS CHECK TO MAKE SURE THE ARM HAS ENOUGH ROOM TO CALIBRATE, TO AVOID COLLISIONS WITH STAFF OR OTHER EQUIPMENT. THE INSTRUMENT DRIVE UNIT WILL MOVE HALFWAY DOWN THE INSTRUMENT TRACK, AND THE  INSTRUMENT TRACK WILL MOVE 1 - 2 INCHES IN MULTIPLE DIRECTIONS DURING CALIBRATION."". RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23919790,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PROCEDURE, AN UNEXPECTED E-RELEASE MECHANISM WAS ACTIVATED DUE TO A COLLISION WITH ANOTHER ARM. AN ERROR WAS TRIGGERED DURING THE ACTIVATION OF THE E-RELEASE AND WAS UNABLE TO BE DISMISSED EVEN AFTER MULTIPLE ATTEMPTS OF RESTARTING THE ARM. THE COLLISION DAMAGED THE SOCKET CONNECTING THE INSTRUMENT DRIVE UNIT (IDU) MODULE TO THE Z-SLIDE. THERE WAS A DELAY DUE TO THE REPORTED ISSUE AND THE ROBOTIC SURGERY WAS CONVERTED TO TRADITIONAL LAPAROSCOPIC SURGERY."
23921822,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23921822,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"IT WAS REPORTED THAT DURING A RIGHT HEMICOLECTOMY PROCEDURE, WITH THE PATIENT IN THE OPERATING ROOM AND UNDER ANESTHESIA, THE ARM CART ASSEMBLY FAILED ON EXTERNAL FORCE, A COLLISION WAS DETECTED. AN ERROR MESSAGE STATING, ""EXTERNAL FORCE OR COLLISION DETECTED' APPEARED MULTIPLE TIMES DURING THE SURGERY ON THE OPERATING ROOM TEAM INTERACTIVE (ORTI) SCREEN. THE ARM WAS FROZEN, BUT THE YELLOW LIGHT EMITTING DIODES (LEDS) WERE STILL WORKING. THE ISSUE WAS NOT RESOLVED, BUT THE ERROR WAS IGNORED SO THE SURGERY COULD CONTINUE. THERE WAS NO REPORTED PATIENT INJURY."
23921822,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"IT WAS REPORTED THAT DURING A RIGHT HEMICOLECTOMY PROCEDURE, WITH THE PATIENT IN THE OPERATING ROOM AND UNDER ANESTHESIA, THE ARM CART ASSEMBLY FAILED ON EXTERNAL FORCE, A COLLISION WAS DETECTED. AN ERROR MESSAGE STATING, ""EXTERNAL FORCE OR COLLISION DETECTED' APPEARED MULTIPLE TIMES DURING THE SURGERY ON THE OPERATING ROOM TEAM INTERACTIVE (ORTI) SCREEN. THE ARM WAS FROZEN, BUT THE YELLOW LIGHT EMITTING DIODES (LEDS) WERE STILL WORKING. THE ISSUE WAS NOT RESOLVED, BUT THE ERROR WAS IGNORED SO THE SURGERY COULD CONTINUE. THERE WAS NO REPORTED PATIENT INJURY."
23921822,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,001,"H3) DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THERE WAS AN ATTEMPT TO TEST THE ARM CART ASSEMBLY IN THE CONDITIONS IT EXPERIENCED THE ISSUE, BUT UNABLE TO REPLICATE THE REPORTED ERROR. THE LOGS WERE EXAMINED IN THE FIELD AND IDENTIFIED MANY INSTANCES OF AN ERROR CODE FOR 'ARM OVERDRIVE' THAT INDICATES EXCESSIVE MOTOR TORQUE AT ROBOTIC ARM JOINT 6. THE OBSERVED ERROR CODE IS A RECOVERABLE INOPERABLE ERROR THAT TEMPORARILY PREVENTS TELE-OPERATION AND RESTRICTS MANUAL CONTROL UNTIL IT IS DISMISSED. AND REPORTS AN ERROR MESSAGE STATING, ""WARNING: EXTERNAL FORCE OR COLLISION DETECTED. RESOLVE EXTERNAL FORCE OR COLLISION TO REGAIN SURGEON CONTROL."". THE LOGS WERE UNABLE TO CONFIRM IF A COLLISION HAD OCCURRED. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23922599,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,001,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23922599,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,001,"IT WAS REPORTED THAT, TOWARDS THE END OF A ROBOTIC LAPAROSCOPIC DISTAL PANCREATECTOMY AND SPLENECTOMY WHEN THE SPECIMEN WAS ALREADY IN THE BAG, THE SURGEON ATTEMPTED TO DEPLOY THE BIPOLAR MARYLAND FORCEPS (BMF), IT WAS BROKEN WITHOUT GRASPING ANY TISSUE. THE SURGEON WAS UNABLE TO CONTROL THE INSTRUMENT AND HAD TO REMOVE IT ALONG WITH THE PORT TO RESOLVE THE ISSUE. THERE WAS NO PATIENT INJURY."
23923543,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC PROCEDURE BUT WITH THE PATIENT UNDER ANESTHESIA, THE ARM TRIGGERED A NON-RECOVERABLE ERROR AT SOME POINT AFTER CALIBRATION. THIS WAS NOTICED ONCE THE SURGEON ATTEMPTED TO TAKE CONTROL, AS THE ARM WAS UNABLE TO BE OPERATED DUE TO THE ERRORS. THE SURGEON DECIDED TO CONVERT THE SURGERY TO A TRADITIONAL LAPAROSCOPIC SURGERY RATHER THAN RESTARTING THE ARM OR THE SYSTEM. THIS RESULTED IN EXTENDED ANESTHESIA TIME FOR THE PATIENT. THERE WAS NO PATIENT INJURY."
23923543,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923543,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"ADDITIONAL INFORMATION RECEIVED AND UPDATED IN THE FOLLOWING SECTIONS: A.3.A, A.3.B (SEX AND GENDER), B5 (BASIC EVENT DESCRIPTION). MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923543,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC HYSTERECTOMY BUT WITH THE PATIENT UNDER ANESTHESIA, THREE ARMS TRIGGERED NON-RECOVERABLE ERRORS AT SOME POINT AFTER CALIBRATION. THIS WAS NOTICED ONCE THE SURGEON ATTEMPTED TO TAKE CONTROL, AS THE ARMS WERE UNABLE TO BE OPERATED DUE TO THE ERRORS. THE SURGEON DECIDED TO CONVERT THE SURGERY TO A TRADITIONAL LAPAROSCOPIC SURGERY RATHER THAN RESTARTING THE ARM OR THE SYSTEM. THIS RESULTED IN EXTENDED ANESTHESIA TIME FOR THE PATIENT. THERE WAS NO PATIENT INJURY."
23923543,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC HYSTERECTOMY BUT WITH THE PATIENT UNDER ANESTHESIA, THREE ARMS TRIGGERED NON-RECOVERABLE ERRORS AT SOME POINT AFTER CALIBRATION. THIS WAS NOTICED ONCE THE SURGEON ATTEMPTED TO TAKE CONTROL, AS THE ARMS WERE UNABLE TO BE OPERATED DUE TO THE ERRORS. THE SURGEON DECIDED TO CONVERT THE SURGERY TO A TRADITIONAL LAPAROSCOPIC SURGERY RATHER THAN RESTARTING THE ARM OR THE SYSTEM. THIS RESULTED IN EXTENDED ANESTHESIA TIME FOR THE PATIENT. THERE WAS NO PATIENT INJURY."
23923543,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE SURGEON CONSOLE MAIN COMPUTER LOST THE NON-REAL TIME COMMUNICATION AND THEN BECAME OPERATIONAL AGAIN. HOWEVER, THE SURGEON CONSOLE DID NOT TRANSITION THROUGH ALL OF THE CORRECT STATES BECAUSE IT WAS NOT REBOOTED. THIS OCCURS WHEN THE DATA CABLE IS NOT PROPERLY INSERTED AND THE SURGEON CONSOLE LOSES AND REGAINS CONNECTION. THE SYSTEM INTERPRETS THIS AS A PROBLEM, CAUSING THE MAIN SYSTEM COMPUTER TO TRANSITION THE SYSTEM INTO A SOFT STOP STATE AND PREVENTS TELE-OPERATION OF THE ARM CARTS. EVALUATION OF THE LOGS INDICATED THAT THE ARM CART ASSEMBLY WAS PUT INTO A SOFT STOP STAGE AS A SAFETY PRECAUTION DUE TO THE MAIN SYSTEM CONTROLLER OF THE TOWER LOSING COMMUNICATION WITH THE SURGEON MASTER CONTROLLER AND SURGEON CONSOLE DISPLAY COMPUTER. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION. HOWEVER, THE INVESTIGATION WAS ABLE TO IDENTIFY THE MOST LIKELY CAUSE AS TRACED TO A FAILURE ON A SEPARATE COMPONENT OF THE SYSTEM, RELATED TO THE SURGEON CONSOLE RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923555,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923555,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC PROCEDURE BUT WITH THE PATIENT UNDER ANESTHESIA, THE ARM TRIGGERED A NON-RECOVERABLE ERROR AT SOME POINT AFTER CALIBRATION. THIS WAS NOTICED ONCE THE SURGEON ATTEMPTED TO TAKE CONTROL, AS THE ARM WAS UNABLE TO BE OPERATED DUE TO THE ERRORS. THE SURGEON DECIDED TO CONVERT THE SURGERY TO A TRADITIONAL LAPAROSCOPIC SURGERY RATHER THAN RESTARTING THE ARM OR THE SYSTEM. THIS RESULTED IN EXTENDED ANESTHESIA TIME FOR THE PATIENT. THERE WAS NO PATIENT INJURY."
23923555,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"ADDITIONAL INFORMATION RECEIVED AND UPDATED IN THE FOLLOWING SECTIONS: A.3.A, A.3.B (SEX AND GENDER), B5 (BASIC EVENT DESCRIPTION). MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923555,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC HYSTERECTOMY BUT WITH THE PATIENT UNDER ANESTHESIA, THREE ARMS TRIGGERED NON-RECOVERABLE ERRORS AT SOME POINT AFTER CALIBRATION. THIS WAS NOTICED ONCE THE SURGEON ATTEMPTED TO TAKE CONTROL, AS THE ARMS WERE UNABLE TO BE OPERATED DUE TO THE ERRORS. THE SURGEON DECIDED TO CONVERT THE SURGERY TO A TRADITIONAL LAPAROSCOPIC SURGERY RATHER THAN RESTARTING THE ARM OR THE SYSTEM. THIS RESULTED IN EXTENDED ANESTHESIA TIME FOR THE PATIENT. THERE WAS NO PATIENT INJURY."
23923555,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE SURGEON CONSOLE MAIN COMPUTER LOST THE NON-REAL TIME COMMUNICATION AND THEN BECAME OPERATIONAL AGAIN. HOWEVER, THE SURGEON CONSOLE DID NOT TRANSITION THROUGH ALL OF THE CORRECT STATES BECAUSE IT WAS NOT REBOOTED. THIS OCCURS WHEN THE DATA CABLE IS NOT PROPERLY INSERTED AND THE SURGEON CONSOLE LOSES AND REGAINS CONNECTION. THE SYSTEM INTERPRETS THIS AS A PROBLEM, CAUSING THE MAIN SYSTEM COMPUTER TO TRANSITION THE SYSTEM INTO A SOFT STOP STATE AND PREVENTS TELE-OPERATION OF THE ARM CARTS. EVALUATION OF THE LOGS INDICATED THAT THE ARM CART ASSEMBLY WAS PUT INTO A SOFT STOP STAGE AS A SAFETY PRECAUTION DUE TO THE MAIN SYSTEM CONTROLLER OF THE TOWER LOSING COMMUNICATION WITH THE SURGEON MASTER CONTROLLER AND SURGEON CONSOLE DISPLAY COMPUTER. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION. HOWEVER, THE INVESTIGATION WAS ABLE TO IDENTIFY THE MOST LIKELY CAUSE AS TRACED TO A FAILURE ON A SEPARATE COMPONENT OF THE SYSTEM, RELATED TO THE SURGEON CONSOLE RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923555,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC HYSTERECTOMY BUT WITH THE PATIENT UNDER ANESTHESIA, THREE ARMS TRIGGERED NON-RECOVERABLE ERRORS AT SOME POINT AFTER CALIBRATION. THIS WAS NOTICED ONCE THE SURGEON ATTEMPTED TO TAKE CONTROL, AS THE ARMS WERE UNABLE TO BE OPERATED DUE TO THE ERRORS. THE SURGEON DECIDED TO CONVERT THE SURGERY TO A TRADITIONAL LAPAROSCOPIC SURGERY RATHER THAN RESTARTING THE ARM OR THE SYSTEM. THIS RESULTED IN EXTENDED ANESTHESIA TIME FOR THE PATIENT. THERE WAS NO PATIENT INJURY."
