MDR_REPORT_KEY,DATE_RECEIVED,EVENT_TYPE,BRAND_NAME,GENERIC_NAME,MODEL_NUMBER,LOT_NUMBER,DEVICE_OPERATOR,REPORTER_OCCUPATION_CODE,FOI_TEXT
23923563,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC PROCEDURE BUT WITH THE PATIENT UNDER ANESTHESIA, THE ARM TRIGGERED A NON-RECOVERABLE ERROR AT SOME POINT AFTER CALIBRATION. THIS WAS NOTICED ONCE THE SURGEON ATTEMPTED TO TAKE CONTROL, AS THE ARM WAS UNABLE TO BE OPERATED DUE TO THE ERRORS. THE SURGEON DECIDED TO CONVERT THE SURGERY TO A TRADITIONAL LAPAROSCOPIC SURGERY RATHER THAN RESTARTING THE ARM OR THE SYSTEM. THIS RESULTED IN EXTENDED ANESTHESIA TIME FOR THE PATIENT. THERE WAS NO PATIENT INJURY."
23923563,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923563,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"ADDITIONAL INFORMATION RECEIVED AND UPDATED IN THE FOLLOWING SECTIONS: A.3.A, A.3.B (SEX AND GENDER), B5 (BASIC EVENT DESCRIPTION). MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923563,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC HYSTERECTOMY BUT WITH THE PATIENT UNDER ANESTHESIA, THREE ARMS TRIGGERED NON-RECOVERABLE ERRORS AT SOME POINT AFTER CALIBRATION. THIS WAS NOTICED ONCE THE SURGEON ATTEMPTED TO TAKE CONTROL, AS THE ARMS WERE UNABLE TO BE OPERATED DUE TO THE ERRORS. THE SURGEON DECIDED TO CONVERT THE SURGERY TO A TRADITIONAL LAPAROSCOPIC SURGERY RATHER THAN RESTARTING THE ARM OR THE SYSTEM. THIS RESULTED IN EXTENDED ANESTHESIA TIME FOR THE PATIENT. THERE WAS NO PATIENT INJURY."
23923563,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE SURGEON CONSOLE MAIN COMPUTER LOST THE NON-REAL TIME COMMUNICATION AND THEN BECAME OPERATIONAL AGAIN. HOWEVER, THE SURGEON CONSOLE DID NOT TRANSITION THROUGH ALL OF THE CORRECT STATES BECAUSE IT WAS NOT REBOOTED. THIS OCCURS WHEN THE DATA CABLE IS NOT PROPERLY INSERTED AND THE SURGEON CONSOLE LOSES AND REGAINS CONNECTION. THE SYSTEM INTERPRETS THIS AS A PROBLEM, CAUSING THE MAIN SYSTEM COMPUTER TO TRANSITION THE SYSTEM INTO A SOFT STOP STATE AND PREVENTS TELE-OPERATION OF THE ARM CARTS. EVALUATION OF THE LOGS INDICATED THAT THE ARM CART ASSEMBLY WAS PUT INTO A SOFT STOP STAGE AS A SAFETY PRECAUTION DUE TO THE MAIN SYSTEM CONTROLLER OF THE TOWER LOSING COMMUNICATION WITH THE SURGEON MASTER CONTROLLER AND SURGEON CONSOLE DISPLAY COMPUTER. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION. HOWEVER, THE INVESTIGATION WAS ABLE TO IDENTIFY THE MOST LIKELY CAUSE AS TRACED TO A FAILURE ON A SEPARATE COMPONENT OF THE SYSTEM, RELATED TO THE SURGEON CONSOLE RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923563,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,100,"IT WAS REPORTED THAT, PRIOR TO A ROBOTIC LAPAROSCOPIC HYSTERECTOMY BUT WITH THE PATIENT UNDER ANESTHESIA, THREE ARMS TRIGGERED NON-RECOVERABLE ERRORS AT SOME POINT AFTER CALIBRATION. THIS WAS NOTICED ONCE THE SURGEON ATTEMPTED TO TAKE CONTROL, AS THE ARMS WERE UNABLE TO BE OPERATED DUE TO THE ERRORS. THE SURGEON DECIDED TO CONVERT THE SURGERY TO A TRADITIONAL LAPAROSCOPIC SURGERY RATHER THAN RESTARTING THE ARM OR THE SYSTEM. THIS RESULTED IN EXTENDED ANESTHESIA TIME FOR THE PATIENT. THERE WAS NO PATIENT INJURY."
23923742,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923742,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC SIGMOIDECTOMY WHILE CLEANING THE BIPOLAR FENESTRATED GRASPER (BFG), ADDITIONAL FORCE WAS APPLIED WHICH BROKE PART OF THE INSTRUMENT'S SHAFT. IT DID NOT BREAK WHILE IN CONTACT WITH TISSUE. THE BFG WAS REMOVED USING THE BROKEN INSTRUMENT PROCEDURE. THERE WAS NO PATIENT INJURY."
23923742,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"D4 UPDATED. DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE DATA AND THE PROVIDED IMAGES FOR THE REPORTED BIPOLAR FENESTRATED GRASPER (BFG). EVALUATION OF THE DEVICE DATA INDICATES THAT THE INSTRUMENT WAS CONNECTED DURING THE PROCEDURE, BUT DOES NOT CONTAIN ANY INDICATION OF AN ERROR OCCURRING WHILE ATTACHED TO THE ARM. EVALUATION OF THE PROVIDED IMAGES NOTES THE FIRST PHOTO SHOWS THE HOUSING OF THE INSTRUMENT. THE SERIAL NUMBER SHOWN MATCHES THE R EPORTED INFORMATION. THE SECOND PHOTO SHOWS THE DISTAL END OF THE INSTRUMENT. THE BLUE ENERGY CABLE WAS DISENGAGED. THERE WAS NO OTHER VISIBLE DAMAGE TO THE INSTRUMENT. EVALUATION OF THE PROVIDED IMAGES FOR THE REPORTED BIPOLAR FENESTRATED GRASPER CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION; THEREFORE, THE INVESTIGATION WAS NOT ABLE TO IDENTIFY A ROOT CAUSE OR SPECULATE ON A PROBABLE ROOT CAUSE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23923742,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC SIGMOIDECTOMY WHILE CLEANING THE BIPOLAR FENESTRATED GRASPER (BFG), ADDITIONAL FORCE WAS APPLIED WHICH BROKE PART OF THE INSTRUMENT'S SHAFT. IT DID NOT BREAK WHILE IN CONTACT WITH TISSUE. THE BFG WAS REMOVED USING THE BROKEN INSTRUMENT PROCEDURE. THERE WAS NO PATIENT INJURY."
23927516,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC COLORECTAL SURGERY WHILE DETACHING ADIPOSE TISSUE AROUND THE RECTUM, THERE WAS AN INSTRUMENT ERROR ON THE BIPOLAR MARYLAND FORCEPS READING ""DANGER: INSTRUMENT ERROR. WITHDRAW NORMALLY. IF WITHDRAWAL FAILS, REMOVE INSTRUMENT/PORT TOGETHER. REPLACE INSTRUMENT TO RESUME."" IT WAS IMPOSSIBLE TO OPERATE WHILE THE TISSUE WAS CLAMPED DUE TO THE ERROR. THE INSTRUMENT WOULD NOT MOVE. THE JAW MECHANICAL RELEASE OF THE STERILE INTERFACE MODULE (SIM) HAD TO BE USED. THERE WAS NO PATIENT INJURY."
23927516,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23927577,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23927577,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC RADICAL NEPHRECTOMY WHILE TREATING THE BLOOD VESSELS OF THE RENAL ARTERY AND VEIN, THE WIRE OF THE MONOPOLAR CURVED SHEARS (MCS) BROKE WITH A SNAPPING SOUND. THE TIP OF THE SHEARS WAS DIRECTED TOWARDS THE INFERIOR VENA CAVA (IVC) AND CAME INTO CONTACT WITH IT, BUT NO BLEEDING OCCURRED. THE MCS WAS CONFIRMED TO BE AN OLDER MODEL, SO IT WAS REPLACED WITH A NEW MODEL AND THE SURGERY CONTINUED. THERE WAS NO PATIENT INJURY."
23927577,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,000,"IT WAS REPORTED THAT DURING THE BLOOD VESSEL TREATMENT OF THE RENAL ARTERY AND VEIN FOR A ROBOTIC LAPAROSCOPIC RADICAL NEPHRECTOMY P ROCEDURE, THE WIRE OF THE MONOPOLAR CURVED SHEARS BROKE WITH A SNAPPING SOUND. THE TIP OF THE MONOPOLAR CURVED SHEARS WAS DIRECTED TOWARDS THE INFERIOR VENA CAVA (IVC) AND CAME INTO CONTACT WITH IT, BUT NO BLEEDING OCCURRED. THE MONOPOLAR CURVED SHEARS WAS CONFIRMED TO BE AN OLDER MODEL, SO IT WAS REPLACED WITH A NEW MODEL AND THE SURGERY CONTINUED. THERE WAS NO PATIENT INJURY."
23927577,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0001,\N,0HP,000,"H2) ADDITIONAL INFORMATION: D4 (UDI #), H4 H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED MONOPOLAR CURVED SHEARS, THE ASSOCIATED DEVICE LOGS AND PROVIDED IMAGES. TWO IMAGES WERE RECEIVED FOR EVALUATION. ONE IMAGE SHOWED A MONOPOLAR CURVED SHEARS WITH THE JAWS CLOSED AND POSITIONED TO A SIDE WITH BROKEN AND FRAYED WIRES COMING OUT. ONE IMAGE SHOWED THE LABEL OF THE MONOPOLAR CURVED SHEARS WITH THE SERIAL NUMBER THAT MATCHED WHAT WAS REPORTED. EVALUATION OF THE LOGS SHOWED THAT THE MONOPOLAR CURVED SHEARS WAS CONNECTED TO A STERILE INTERFACE MODULE THAT WAS ATTACHED TO ARM CART ASSEMBLY 4. THE USE TIME OF THE MONOPOLAR CURVED SHEARS WAS FORTY-ONE MINUTES WITH A USE COUNT OF ONE. THERE WAS AN ERROR CODE FOR AN INSTANCE OF A DIFFERENCE IN COMMANDED AND ACTUAL JAW ANGLES. THE ERROR CODE IS A SUBSYSTEM INOPERABLE ERROR AND WOULD BE WHY THE INSTRUMENT COULD NOT BE MOVED. WHEN THE ERROR CODE IS TRIGGERED, THE INSTRUMENT DRIVE UNIT SOFTWARE COMMANDS AN OFF STATE TO ALL MOTORS, WHILE IN POSITION CONTROL. THE ERROR CODE ALSO TRIGGERS AN ALARM MESSAGE STATING, ""DANGER: INSTRUMENT ERROR. WITHDRAW NORMALLY. IF WITHDRAWAL FAILS, REMOVE INSTRUMENT/PORT TOGETHER. REPLACE INSTRUMENT TO RESUME."". VISUAL INSPECTION OF THE RETURNED MONOPOLAR CURVED SHEARS NOTED NO CORROSION ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE NOTED TO THE JAWS. DRIVE CABLE 3 WAS BROKEN. FUNCTIONALLY, THE JAWS WERE NOT MANIPULATED DUE TO THE OBSERVED DRIVE CABLE DAMAGE. ELECTRICAL TESTING WAS PERFORMED AND THE MONOPOLAR CURVED SHEARS WERE READ WITH NO OBSERVED FAILURES. EVALUATION OF THE MONOPOLAR CURVED SHEARS CONFIRMED THE REPORTED CONDITION. THE ROOT CAUSE IS UNDERSTOOD TO BE A DESIGN ISSUE. THE O BSERVED CABLE DAMAGE WAS DETERMINED TO BE THE RESULT OF AN INCORRECT RELIABILITY TEST METHOD, WHICH PREVENTED THE MONOPOLAR CURVED SHEARS FROM BEING DESIGNED TO BE DURABLE ENOUGH FOR THE INTENDED USE. A PROCESS IMPROVEMENT HAS BEEN IMPLEMENTED TO ADDRESS THIS ISSUE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23927658,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY, THERE WAS RESTRICTION IN THE MOVEMENT OF THE SURGEON CONSOLE RIGHT INPUT ARM. THE HAND CONTROLLER WAS FIRST SCREWED IN AND OUT TO SEE IF THE ISSUE WAS RELATED TO THE INSTRUMENT BEING OVER ROTATED OR FLIPPED. WHEN THIS DID NOT RESOLVE THE ISSUE, THE INSTRUMENT AND STERILE INTERFACE MODULE (SIM) WERE SWAPPED OUT. THIS STILL DIDN'T RESOLVE THE ISSUE, SO THE ARM DRAPE WAS CHECKED ON THE AFFECTED ARM. ALL PORTS WERE CORRECT AND THERE WAS NO INDICATION OF ANY ISSUES WITHIN THE PORTS. THE RIGHT INPUT ARM WAS ALSO SQUEAKING AND THE START-UP SPECIALIST (SUS) CHECKED THE ARM. THE SUS REPORTED THE RIGHT INPUT ARM DID FEEL DIFFERENT. THE SURGEON COMPLETED THE SURGERY SUCCESSFULLY BUT FOUND IT DIFFICULT DUE TO THE ROTATION ISSUES. THE PROCEDURE WAS DELAYED BY ROUGHLY 30 MINUTES DUE TO THE TROUBLESHOOTING. THERE WAS NO PATIENT INJURY."
23927658,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23927658,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE FIELD SERVICE NOTES, ASSOCIATED DEVICE DATA AND PROVIDED VIDEOS FOR THE REPORTED SURGEON CONSOLE (SC). EVALUATION OF THE FIELD SERVICE NOTES INDICATES THAT THE SC CALIBRATED SUCCESSFULLY WITH SIMULATOR WITH NO ISSUES. FUNDAMENTAL ROBOTICS SURGERY (FRS) RING TRANSFER EXERCISE WAS PERFORMED AND ALL THE MOVEMENTS OF THE ARM WERE WORKING AS EXPECTED. SC WAS TESTED AGAIN DURING THE PREVENTATIVE MAINTENANCE (PM) VISIT ALONG WITH THE FULL SYSTEM USING FOUR ARMS. ISSUE REPORTED IS FOUND TO BE APPARENT BUT IS NOT RELATED TO A CONSOLE ISSUE. SC IS WORKING AS EXPECTED. EVALUATION OF THE DEVICE DATA INDICATES NO ISSUES WITH THE SC. THE INPUT DEVICE PASSED CALIBRATION WHICH INCLUDES DYNAMIC DRIFT COMPENSATION CHECKS AND MOTION OF EACH CONTROL DEVICE JOINT. EVALUATION OF THE PROVIDED VIDEOS NOTED THAT THE FIRST TWO VIDEOS SHOW THE ENDOSCOPIC VIEW OF THE SURGERY ALONG WITH INSTRUMENTS MOVEMENT, WHICH APPEARS TO BE AS EXPECTED. THE OTHER TWO VIDEOS SHOW MOVEMENT OF THE SC RIGHT-HAND CONTROLLER. A SQUEAKING SOUND CAN BE HEARD AT TIMES DURING MOVEMENT; HOWEVER, NO DEFINITE RESTRICTION IN MOVEMENT CAN BE CONFIRMED FROM THE VIDEOS. EVALUATION OF THE SURGEON CONSOLE CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION. HOWEVER, THE INVESTIGATION WAS ABLE TO IDENTIFY THE MOST LIKELY CAUSE AS TRACED TO A FAILURE ON THE ARM CART ASSEMBLY (ACA). RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23927658,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY, THERE WAS RESTRICTION IN THE MOVEMENT OF THE SURGEON CONSOLE RIGHT INPUT ARM. THE HAND CONTROLLER WAS FIRST SCREWED IN AND OUT TO SEE IF THE ISSUE WAS RELATED TO THE INSTRUMENT BEING OVER ROTATED OR FLIPPED. WHEN THIS DID NOT RESOLVE THE ISSUE, THE INSTRUMENT AND STERILE INTERFACE MODULE (SIM) WERE SWAPPED OUT. THIS STILL DIDN'T RESOLVE THE ISSUE, SO THE ARM DRAPE WAS CHECKED ON THE AFFECTED ARM. ALL PORTS WERE CORRECT AND THERE WAS NO INDICATION OF ANY ISSUES WITHIN THE PORTS. THE RIGHT INPUT ARM WAS ALSO SQUEAKING AND THE START-UP SPECIALIST (SUS) CHECKED THE ARM. THE SUS REPORTED THE RIGHT INPUT ARM DID FEEL DIFFERENT. THE SURGEON COMPLETED THE SURGERY SUCCESSFULLY BUT FOUND IT DIFFICULT DUE TO THE ROTATION ISSUES. THE PROCEDURE WAS DELAYED BY ROUGHLY 30 MINUTES DUE TO THE TROUBLESHOOTING. THERE WAS NO PATIENT INJURY."
23927865,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0005,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23927865,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0005,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC RIGHT NEPHRECTOMY DURING THE SUPERIOR ASPECT OF THE RIGHT KIDNEY MOBILIZATION, THE TOWER SCREEN BECAME COMPLETELY BLACK. WHEN CHECKING THE ENDOSCOPE SYSTEM, THE LIGHT SOURCE WAS FLASHING AND THERE WAS A BURNING SMELL. THE OPERATING ROOM TEAM REMOVED ALL INSTRUMENTS, UNDOCKED THE SYSTEM, AND MOVED THE ROBOTIC ARMS AWAY FROM THE PATIENT TO SAFELY SHUT DOWN THE SYSTEM. WHEN THE SYSTEM WAS RESTARTED, THE ISSUE RECURRED ON THE TOWER ALONG WITH THE BURNING SMELL. THE SURGEON CONVERTED THE SURGERY TO A LAPAROSCOPIC SURGERY TO AVOID FURTHER INCIDENT. THERE WAS NO PATIENT INJURY."
23927880,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23927880,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0001,\N,0HP,100,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC RIGHT NEPHRECTOMY DURING THE SUPERIOR ASPECT OF THE RIGHT KIDNEY MOBILIZATION, ALL SURGEON CONSOLE SCREENS BECAME BLACK. WHEN CHECKING THE ENDOSCOPE SYSTEM, THE LIGHT SOURCE WAS FLASHING AND THERE WAS A BURNING SMELL. THE OPERATING ROOM TEAM REMOVED ALL INSTRUMENTS, UNDOCKED THE SYSTEM, AND MOVED THE ROBOTIC ARMS AWAY FROM THE PATIENT TO SAFELY SHUT DOWN THE SYSTEM. WHEN THE SYSTEM WAS RESTARTED, THE ISSUE RECURRED ON THE SURGEON CONSOLE ALONG WITH THE BURNING SMELL. THE SURGEON CONVERTED THE SURGERY TO A LAPAROSCOPIC SURGERY TO AVOID FURTHER INCIDENT. THERE WAS NO PATIENT INJURY."
23927921,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0009,UNKNOWN,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23927921,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0009,UNKNOWN,0HP,000,"IT WAS REPORTED BY THE MEDTRONIC INTERNAL MEDICAL ANNOTATION TEAM DURING REVIEW OF DIGITAL SURGERY VIDEO THAT DURING A ROBOTIC LAPAROSCOPIC RIGHT HEMICOLECTOMY, THE STERILE MONOPOLAR COVER OF THE MONOPOLAR CURVED SHEARS FELL OFF OF THE INSTRUMENT AS A RESULT OF A COLLISION WITH THE BIPOLAR MARYLAND FORCEPS.  THE COVER FELL INTO THE PATIENT CAVITY, BUT THE SURGEON MANAGED TO RE-SHEATH THE INSTRUMENT WITH THE COVER INSIDE THE PATIENT. THERE WAS NO PATIENT INJURY."
23927938,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23927938,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0005,\N,0HP,000,"IT WAS REPORTED BY THE MEDTRONIC INTERNAL MEDICAL ANNOTATION TEAM DURING REVIEW OF DIGITAL SURGERY VIDEO THAT DURING A ROBOTIC LAPAROSCOPIC RIGHT HEMICOLECTOMY, THE BIPOLAR MARYLAND FORCEPS COLLIDED WITH THE STERILE MONOPOLAR COVER. THE COVER FELL INTO THE PATIENT CAVITY, BUT THE SURGEON MANAGED TO RE-SHEATH THE INSTRUMENT WITH THE COVER INSIDE THE PATIENT. THERE WAS NO PATIENT INJURY."
23927954,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0009,UNKNOWN,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23927954,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASA0009,UNKNOWN,0HP,000,"IT WAS REPORTED BY THE MEDTRONIC INTERNAL MEDICAL ANNOTATION TEAM DURING REVIEW OF DIGITAL SURGERY VIDEO THAT, DURING A ROBOTIC LAPAROSCOPIC TRANSABDOMINAL PREPERITONEAL (TAPP) HERNIA REPAIR, THE STERILE MONOPOLAR COVER OF THE MONOPOLAR CURVED SHEARS FELL INTO THE PATIENT CAVITY DURING THE HERNIA REDUCTION PROCESS. THE SURGEON RETRIEVED IT WITH A LAPAROSCOPIC ATRAUMATIC FENESTRATED GRASPER. THIS TOOK APPROXIMATELY 6 MINUTES AND THE SHEARS WERE REPLACED. THERE WAS NO PATIENT INJURY."
23928047,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23928047,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PARTIAL NEPHRECTOMY PROCEDURE WHILE THE ARM WAS DOCKED AND NOT IN USE, THE CADIERE FORCEPS WERE INSERTED AND THE ARM FROZE AND TEMPORARILY STOPPED WORKING TWICE IN A ROW. A NON-RECOVERABLE ERROR SHOWED DURING THE FIRST FREEZE, AND THE SECOND FREEZE SHOWED THE FOLLOWING MESSAGE ""IF INSTRUMENT IS INSERTED USE MECHANICAL RELEASES. THE ARM WAS RESTARTED, WHICH RESOLVED THE ISSUE. THERE WAS NO PATIENT INJURY."
23928047,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC PARTIAL NEPHRECTOMY PROCEDURE WHILE THE ARM WAS DOCKED AND NOT IN USE WITH THE CADIERE FORCEPS INSERTED, THE ARM FROZE TWICE AND TEMPORARILY STOPPED WORKING. A NON-RECOVERABLE ERROR SHOWED DURING THE FIRST FREEZE, AND THE SECOND FREEZE SHOWED THE FOLLOWING MESSAGE ""IF INSTRUMENT IS INSERTED USE MECHANICAL RELEASES. THE ARM WAS RESTARTED, WHICH RESOLVED THE ISSUE. THERE WAS NO PATIENT INJURY."
23928047,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"H2) ADDITIONAL INFORMATION: H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED ARM CART ASSEMBLY IN THE FIELD AND THE ASSOCIATED DEVICE LOGS. REVIEW OF THE FIELD SERVICE NOTES INDICATED THAT THE STERILE INTERFACE MODULE WAS REPOSITIONED IN AN ATTEMPT TO RESOLVE THE INTERMITTENT ERROR. HOWEVER, THE ERRORS OCCURRED AGAIN WITH THE ARM CART ASSEMBLY. A NEW INSTRUMENT DRIVE UNIT WAS INSTALLED AND ALL FUNCTIONAL TESTS WITH THE ARM CART WERE EXECUTED SUCCESSFULLY. EVALUATION OF THE LOGS INDICATED AN ERROR CODE FOR 'INSTRUMENT DETECTION FAILURE' AND AN ERROR CODE FOR 'INSTRUMENT NOT RECOGNIZED OR COMMUNICATION ERROR' OCCURRED. THE INSTRUMENT WAS IN POSITION HOLD AND THE INSTRUMENT DRIVE UNIT TORQUE SENSOR EXCEEDED THE ACCEPTABLE RANGE. THE INSTRUMENT MOTORS WERE MOVING TO MAINTAIN POSITION. OVER TORQUE WAS OBSERVED. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION. THE INVESTIGATION IDENTIFIED A MOST LIKELY ROOT CAUSE AS RELATED TO A DEFECTIVE INSTRUMENT DRIVE UNIT. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23928075,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23928075,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, POST-OPERATIVELY DURING SYSTEM SHUTDOWN AND TEARDOWN WHILE MOVING THE ARM, THE ARM THREW TWO CALIBRATION ERRORS AND TWO NON-RECOVERABLE ERRORS. THE ARM WAS RESTARTED AND THE ISSUE WAS RESOLVED. THERE WAS NO PATIENT INVOLVEMENT."
23928088,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,002,"IT WAS REPORTED THAT, POST-OPERATIVELY WHILE SHUTTING DOWN THE SYSTEM, THE ARM KEPT FREEZING WHILE BEING MOVED OR TOUCHED. UNPLUGGING AND RE-PLUGGING THE ARM, FOLLOWED BY RE-CALIBRATING THE ARM, RESOLVED THE ISSUE. THERE WAS NO PATIENT INVOLVEMENT."
23928088,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,002,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23928088,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,002,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE FIELD SERVICE NOTES AND ASSOCIATED DEVICE DATA FOR THE REPORTED ARM CART ASSEMBLY (ACA). REVIEW OF THE FIELD SERVICE NOTES INDICATES THAT THE JOINT POSITION SENSOR (JPS) BROOMING SCRIPT WAS DEPLOYED ON ROBOTIC ARM JOINT 2 (RA_J2) AND THE ACA CALIBRATION WAS SUCCESSFUL. EVALUATION OF THE DEVICE DATA INDICATES THAT THE ACA EXPERIENCED A FAILURE OF THE ROBOTIC ARM JOINT 2 POTENTIOMETER REDUNDANCY CHECK.  THIS PLACED THE ACA INTO A HARD STOP STATE, AND NECESSITATED AN ACA RESTART. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION. A DESIGN ISSUE WAS IDENTIFIED DURING EVALUATION OF THE DEVICE LOGS. THE ROOT CAUSE OF THE OBSERVED CONDITION WAS TRACED TO A COMPONENT ISSUE. THE TIP OF THE WIPER CAN DIG INTO THE RESISTIVE ENCODER TRACK WHICH ABRADES AND DISPLACES MATERIAL. REPEATED MOTION OVER A SPECIFIC AND FIXED RANGE BUILDS UP THE ABRADED MATERIAL IN LOCATIONS AT THE END OF TRAVEL AND IN THE CENTER OF THE TRACK WHEN THE MOTION PAUSES. THIS ISSUE WAS MADE MORE LIKELY TO OCCUR BY INADEQUATE HEAT STAKING OF THE WIPERS. THIS CAUSES A MISMATCH DUE TO POTENTIOMETER PEAKS, WHICH CAN CAUSE THE ARM CART ASSEMBLY TO BECOME NON-FUNCTIONAL. A PROCESS IMPROVEMENT WAS IMPLEMENTED TO ADDRESS THIS ISSUE. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23928088,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,002,"IT WAS REPORTED THAT, POST-OPERATIVELY WHILE SHUTTING DOWN THE SYSTEM, THE ARM KEPT FREEZING WHILE BEING MOVED OR TOUCHED. UNPLUGGING AND RE-PLUGGING THE ARM, FOLLOWED BY RE-CALIBRATING THE ARM, RESOLVED THE ISSUE. THERE WAS NO PATIENT INVOLVEMENT."
23928118,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23928118,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC HEMORRHOIDAL ARTERY LIGATION (HAR) PROCEDURE WHILE ROLLING THE ARMS IN, AN ARM ERROR OCCURRED AND THE ERROR COULD NOT BE RECOVERED. THE ARM WAS RESTARTED, BUT STILL REPLACED WITH A SPARE ARM. THERE WAS NO PATIENT INJURY."
23928118,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE ASSOCIATED DEVICE DATA FOR THE REPORTED ARM CART ASSEMBLY (ACA). EVALUATION OF THE DEVICE DATA INDICATES THAT THE POSITION BUTTON WAS PRESSED AND RELEASED IN RAPID SUCCESSION. WHEN THIS OCCURS, THE ROBOTIC ARM SETUP ARM (RASA) WILL ENTER A HARDSTOP DUE TO THE RAPID PRESSES OF THE MANUAL CONTROL BUTTON. THIS RESULTS IN THE SETUP ARM_JOINT 2 (SA_J2) BRAKES BEING MARKED INVALID WHICH WILL TRIGGER A NON-RECOVERABLE ERROR ON THE ACA. ADDITIONALLY, THE ERROR CODE ASSOCIATED WITH ARM FAILURE WITH POSSIBLE MOTION WAS TRIGGERED. EVALUATION OF THE DEVICE DATA FOR THE REPORTED ARM CART ASSEMBLY WAS CONFIRMED. THE MOST LIKELY CAUSE IS DUE TO THE OPERATOR PRESSING THE POSITION BUTTON CONSISTENTLY LEADING TO A HARDSTOP AND A NON-RECOVERABLE ERROR. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23928118,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC LAPAROSCOPIC HEMORRHOIDAL ARTERY LIGATION (HAR) PROCEDURE WHILE ROLLING THE ARMS IN, AN ARM ERROR OCCURRED AND THE ERROR COULD NOT BE RECOVERED. THE ARM WAS RESTARTED, BUT STILL REPLACED WITH A SPARE ARM. THERE WAS NO PATIENT INJURY."
23928954,12/30/2025,M,HUGO? RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23928954,12/30/2025,M,HUGO? RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE THE BIPOLAR FENESTRATED GRASPER BROKE. THE INSTRUMENT WAS REPLACED TO RESOLVE THE ISSUE AND COMPLETE THE PROCEDURE. THERE WAS NO PATIENT INJURY."
23928954,12/30/2025,M,HUGO? RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"ADDITIONAL INFORMATION RECEIVED, UPDATES MADE TO THE FOLLOWING SECTIONS: H6. FDD/ANNEX A AND B5.DESC EVT PROBLEM. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23928954,12/30/2025,M,HUGO? RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE THE BIPOLAR FENESTRATED GRASPER BROKE. THE INSTRUMENT WAS REPLACED USING THE BROKEN INSTRUMENT PROCEDURE TO RESOLVE THE ISSUE AND COMPLETE THE PROCEDURE. THERE WAS NO PATIENT INJURY."
23928954,12/30/2025,M,HUGO? RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"D4: UNIQUE IDENTIFIER (UDI) # UPDATED. DEVICE EVALUATION: MEDTRONIC LED AN EVALUATION OF THE RETURNED BIPOLAR FENESTRATED GRASPER (BFG), AS WELL AS THE ASSOCIATED DEVICE DATA. VISUAL INSPECTION OF THE RETURNED BFG NOTED NO CORROSION ON THE ELECTRICAL CONTACTS.  THERE WAS NO DAMAGE NOTED TO THE JAWS OF THE I NSTRUMENT.  MICROSCOPIC INSPECTION OF THE DRIVE CABLES NOTED NO DAMAGE.  PART OF THE WHITE PLASTIC PULLEY WAS DISENGAGED AND THE DISENGAGED PIECE WAS RETURNED.  THE ENERGY CABLE WAS DISENGAGED.  THE PUCK WAS DISPLACED ON THE SIDE OF THE DISENGAGED PIECE.  THE DRIVE CABLE WAS DISPLACED ON THE SIDE OF THE DISENGAGED PIECE.  FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES.  THE JAWS COULD NOT ACHIEVE THE FULL YAW OR PITCH IN SOME OF THE POSITIONS.  ELECTRICAL TESTING WAS PERFORMED AND THE INSTRUMENT WAS READ WITH NO OBSERVED FAILURES. EVALUATION OF THE DEVICE DATA FOR THE REPORTED PROCEDURE DID NOT SHOW USE OF THE REPORTED BFG. EVALUATION OF THE BIPOLAR FENESTRATED GRASPER CONFIRMED THE REPORTED CONDITION. THE ROOT CAUSE FOR THE REPORTED PLASTIC FRACTURE CONDITION MAY BE ATTRIBUTED TO THE CURRENT JAW SUBASSEMBLY DESIGN. THE PULLEY FRACTURES ARE CAUSED BY HIGH CYCLIC FORCES FROM THE INSTRUMENT DRIVE UNIT (IDU) MOTORS COMBINED WITH A THIN PLASTIC WALL CONDITION IN THE PULLEY. IMPROVEMENTS HAVE BEEN INITIATED TO MITIGATE THIS CONDITION. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23928954,12/30/2025,M,HUGO? RAS,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC PROSTATECTOMY PROCEDURE THE BIPOLAR FENESTRATED GRASPER BROKE.  THE INSTRUMENT WAS REPLACED USING THE BROKEN INSTRUMENT PROCEDURE TO RESOLVE THE ISSUE AND COMPLETE THE PROCEDURE.  THERE WAS NO PATIENT INJURY."
23929871,12/30/2025,IN,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC SIGMOIDECTOMY PROCEDURE THE ARM FROZE DURING UNDOCKING AND STRONG BLEEDING WAS RE PORTED.  THE PROCEDURE WAS CONVERTED TO OPEN LAPAROTOMY AND A BLOOD TRANSFUSION WAS REQUIRED."
23929871,12/30/2025,IN,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23929871,12/30/2025,IN,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC SIGMOIDECTOMY PROCEDURE THE ARM FROZE DURING UNDOCKING AND STRONG BLEEDING WAS RE PORTED. THE PATIENT HAD SIGNIFICANT BLEEDING WHICH THE SURGEON HAD TO CONVERT THE PROCEDURE TO OPEN LAPAROTOMY AND A BLOOD TRANSFUSION WAS REQUIRED. THE PATIENT'S HOSPITALIZATION WAS EXTENDED, AND THE PATIENT'S LIFE WAS AT RISK, NECESSITATING RESCUE DURING SURGERY. THERE WAS A 2 HOUR DELAY TO THE PROCEDURE. IT WAS REPORTED THAT EARLIER IN THE PROCEDURE THERE WAS AN ARM COLLISION, BUT NO ALARMS WERE OBSERVED. THE BLEEDING AND SUBSEQUENT PATIENT IMPACTS WERE NOT RELATED TO THE ARM COLLISION, THE ARM FREEZING, NOR ANY OTHER COMPONENT OF THE HUGO SYSTEM."
23929871,12/30/2025,IN,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"ADDITIONAL INFORMATION HAS BEEN RECEIVED AND THE FOLLOWING HAVE BEEN UPDATED: B5. DESC EVT PROBLEM H6. DEVICE CODES (FDD/ANNEX A) MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23929871,12/30/2025,IN,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"IT WAS REPORTED THAT DURING A ROBOTIC LAPAROSCOPIC SIGMOIDECTOMY PROCEDURE THE ARM FROZE DURING UNDOCKING AND STRONG BLEEDING WAS RE PORTED. THE PATIENT HAD SIGNIFICANT BLEEDING WHICH THE SURGEON HAD TO CONVERT THE PROCEDURE TO OPEN LAPAROTOMY AND A BLOOD TRANSFUSION WAS REQUIRED. THE PATIENT'S HOSPITALIZATION WAS EXTENDED, AND THE PATIENT'S LIFE WAS AT RISK, NECESSITATING RESCUE DURING SURGERY. THERE WAS A 2 HOUR DELAY TO THE PROCEDURE. IT WAS REPORTED THAT EARLIER IN THE PROCEDURE THERE WAS AN ARM COLLISION, BUT NO ALARMS WERE OBSERVED. THE BLEEDING AND SUBSEQUENT PATIENT IMPACTS WERE NOT RELATED TO THE ARM COLLISION, THE ARM FREEZING, NOR ANY OTHER COMPONENT OF THE HUGO SYSTEM."
23929871,12/30/2025,IN,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASC0002,\N,0HP,000,"MEDTRONIC LED AN EVALUATION OF THE FIELD SERVICE NOTES AND ASSOCIATED DEVICE DATA FOR THE REPORTED ARM CART ASSEMBLY (ACA) (SN: C24TLA1315). EVALUATION OF THE FIELD SERVICE NOTES INDICATES THAT THE FIELD SERVICE ENGINEER (FSE) REBOOTED AND TESTED THE ARM, WHICH PASSED CALIBRATION AND WAS FUNCTIONAL. EVALUATION OF THE DEVICE DATA INDICATES OCCURRENCE OF AN ERROR MESSAGE ""DANGER: INCORRECT ARM MOVEMENT. CHECK ARM FOR COLLISION OR OBJECT PUSHING ON ARM. TOUCH DISMISS TO RESUME USE."". THIS ERROR IS DISMISSIBLE AND SUGGESTS EXCESSIVE EXTERNAL FORCE WAS APPLIED TO THE ARM WHILE UNDOCKING. DISMISSAL OF THE ERROR ALLOWS TELEOPERATION TO CONTINUE. EVALUATION OF THE ARM CART ASSEMBLY CONFIRMED THE REPORTED CONDITION, HOWEVER, THE INVESTIGATION CONCLUDED THERE WERE NO ABNORMALITIES THAT WOULD HAVE CAUSED OR CONTRIBUTED TO THE REPORTED CONDITION. THE MOST LIKELY CAUSE COULD BE TRACED TO EXCESSIVE EXTERNAL FORCE BEING APPLIED TO THE ARM WHILE UNDOCKING. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23931618,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23931618,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC-ASSISTED LAPAROSCOPIC INGUINAL HERNIA REPAIR PROCEDURE, WHILE PERFORMING MESH PLACEMENT, THE BIPOLAR FENESTRATED GRASPER (BFG) COULD NOT SECURELY GRIP TISSUE. UPON VISUAL INSPECTION IN THE SURGICAL FIELD, CABLE DAMAGE WAS OBSERVED AT THE INSTRUMENT TIP. THE ORIGINAL BFG WAS REMOVED USING THE BROKEN INSTRUMENT PROCEDURE AND WAS REPLACED WITH A NEW BFG, WHICH RESOLVED THE ISSUE. THE PROCEDURE WAS ABLE TO CONTINUE AFTER REPLACEMENT. THERE WAS NO PATIENT INJURY."
23931618,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"H2) ADDITIONAL INFORMATION: D4 (UDI #), D9, E (FACILITY NAME, STREET 1, CITY, REGION, COUNTRY, POSTAL CODE, FAX NUMBER, PHONE NUMBER), H4 H3) EVALUATION SUMMARY: MEDTRONIC LED AN EVALUATION OF THE REPORTED BIPOLAR FENESTRATED GRASPER AND THE ASSOCIATED DEVICE LOGS. EVALUATION OF THE LOGS INDICATED AN INSTANCE OF A DIFFERENCE IN COMMANDED AND ACTUAL JAW ANGLES. AN ERROR CODE WAS TRIGGERED ASSOCIATED WITH MOTOR POSITION LIMIT. THE LOGS ARE NOT ABLE TO DETECT A PULLEY BREAK. VISUAL INSPECTION OF THE RETURNED BIPOLAR FENESTRATED GRASPER NOTED NO CORROSION ON THE ELECTRICAL CONTACTS. THERE WAS NO DAMAGE TO THE JAWS OR OF THE DRIVE CABLES. THE PROXIMAL AND DISTAL RIVETS WERE BOTH OBSERVED TO BE FACING IN THE OPPOSITE DIRECTION. PART OF THE WHITE PLASTIC PULLEY WAS DISENGAGED AND RETURNED. THE BLUE ENERGY CABLE WAS BULGING. THE PUCK AND DRIVE CABLE WERE BOTH DISPLACED ON THE SIDE OF THE DISENGAGED PIECE. FUNCTIONALLY, THE JAWS WERE MANIPULATED INTO MULTIPLE POSITIONS IN ORDER TO INSPECT THE CABLES. THE JAWS COULD NOT ACHIEVE THE FULL YAW OR PITCH IN SOME OF THE POSITIONS. ELECTRICAL TESTING WAS PERFORMED AND THE BIPOLAR FENESTRATED GRASPER WAS READ WITH NO OBSERVED FAILURES. EVALUATION OF THE BIPOLAR FENESTRATED GRASPER CONFIRMED THE REPORTED CONDITION. THE ROOT CAUSE FOR THE REPORTED PLASTIC FRACTURE CONDITION MAY BE ATTRIBUTED TO THE CURRENT JAW SUBASSEMBLY DESIGN. THE PULLEY FRACTURES ARE CAUSED BY HIGH CYCLIC FORCES FROM THE INSTRUMENT DRIVE UNIT (IDU) MOTORS COMBINED WITH A THIN PLASTIC WALL CONDITION IN THE PULLEY. IMPROVEMENTS HAVE BEEN INITIATED TO MITIGATE THIS CONDITION. RECORDS FROM EACH MANUFACTURING LOT ARE THOROUGHLY REVIEWED TO ENSURE THAT PRODUCTS ARE RELEASED MEETING ALL MEDTRONIC QUALITY RELEASE SPECIFICATIONS AT THE TIME OF MANUFACTURE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED TO THE EVENT DESCRIBED IN THE REPORT. ANY REQUIRED FIELDS THAT ARE UNPOPULATED ARE BLANK BECAUSE THE INFORMATION IS CURRENTLY UNKNOWN OR UNAVAILABLE. MEDTRONIC WILL SUBMIT A SUPPLEMENTAL REPORT IF ADDITIONAL RELEVANT INFORMATION BECOMES KNOWN."
23931618,12/30/2025,M,HUGO RAS SYSTEM,MODULAR ELECTROMECHANICAL SURGICAL SYSTEM,MRASI0004,\N,0HP,000,"IT WAS REPORTED THAT, DURING A ROBOTIC-ASSISTED LAPAROSCOPIC INGUINAL HERNIA REPAIR PROCEDURE, WHILE PERFORMING MESH PLACEMENT, THE BIPOLAR FENESTRATED GRASPER (BFG) COULD NOT SECURELY GRIP TISSUE. UPON VISUAL INSPECTION IN THE SURGICAL FIELD, CABLE DAMAGE WAS OBSERVED AT THE INSTRUMENT TIP. THE ORIGINAL BFG WAS REMOVED USING THE BROKEN INSTRUMENT PROCEDURE AND WAS REPLACED WITH A NEW BFG, WHICH RESOLVED THE ISSUE. THE PROCEDURE WAS ABLE TO CONTINUE AFTER REPLACEMENT. THERE WAS NO PATIENT INJURY."
